# Electrical Installation and Maintenance NC IV

This is a semantic-normalized index of the authoritative TESDA Training Regulations PDF.
The extracted page-separated source below is retained for source-fidelity review; it is not claimed to be a visual or verbatim transcription.

- Source file: `Electrical Installation and Maintenance NC IV.pdf`
- SHA-256: `1a6552cef6b5adce6f7baaa7e874f82e6b0400d6d6631e94786c830851a123c3`
- PDF pages: 112
- Lifecycle: unclear

## Page-preserved source extraction

--- PDF PAGE 1 ---
for

TRAINING REGULATIONS
ELECTRICAL INSTALLATION
& MAINTENANCE NC IV
CONSTRUCTION INDUSTRY
ELECTRICAL SECTOR
TECHNICAL EDUCATION AND SKILLS DEVELOPMENT AUTHORITY
East Service Road, South Superhighway, Taguig City, Metro Manila

--- PDF PAGE 2 ---
TRAINING REGULATIONS

CONSTRUCTION INDUSTRY - ELECTRICAL SECTOR

ELECTRICAL INSTALLATION & MAINTENANCE NC IV

TABLE OF CONTENTS

Section Subject Title

Page
1.00 ELECTRICAL INSTALLATION & MAINTENANCE
NC IV QUALIFICATION
1.10 General Description……………………………………………………….
1.20 Required Units of Competency………………………………………
1.30 Underpinning Skills, Knowledge and Competencies………………
1.40 Definition of Terms…………………………………………………………
 1.41 Technical Terms……………………………………………………….
 1.42 Other Terms……………………………………………………………

2.00 COMPETENCY STANDARDS
2.10 Basic Worker Competencies………………………………….................
2.11 Performance Criteria for Unit of Competency Elements................
2.12 Range of Variable Training Components……………………………
2.13 Evidence Guide for Assessment……………………………………..
2.20 Common Construction Industry Competencies……………………….
 2.21 Performance Criteria for Unit of Competency Elements….……….
 2.22 Range of Variable Training Components………………..…………..
 2.23 Evidence Guide for Assessment……………………………………..
2.30 Core Electrical Competencies…………………………………………….
 2.31 Performance Criteria for Unit of Competency Elements….………
2.32 Range of Variable Training Components…………………………….
2.33 Evidence Guide for Assessment……………………………………
2.40 Competency Map……………………………………………………………..

3.00 TRAINING STANDARDS
3.10 Curriculum Design…………………………………………………………..
 3.11 Basic Worker Competencies Development…………………………
 3.12 Common Construction Industry Competencies Development…….
 3.13 Core Electrical Competencies Development……..………….……..
3.20 Training Delivery………………………………………….………….………
 3.21 Basic Principles of Competency – Based TVET…………………….
 3.22 Training Program Modalities…………………………………………..
3.30 Trainee Entry Requirements……………………………………….………
3.40 Tools, Equipment & Materials………………………….………….……….
3.50 Training Facilities…………………………………………………….………
3.60 Trainer’s Qualification…………………………………...………….………

4.00 NATIONAL ASSESSMENT &CERTIFICATION
4.10 National Assessment………………………….………………….………….
4.20 Certification Requirements………….………………………….…………..

5.00 ACKNOWLEDGEMENTS
5.10 TESDA Acknowledgements of Various Agencies……………………..

2
2
3
3
3
3

4
4
5
6
25
25
26
26
37
37
38
39
95

96
96
97
99
103
103
103
104
105
106
106

107
107

108

--- PDF PAGE 3 ---
TR – EIM NC IV - 1 -

TRAINING REGULATIONS

FOR

CONSTRUCTION INDUSTRY – ELECTRICAL SECTOR

ELECTRICAL INSTALLATION & MAINTENANCE NC IV

1.00 THE ELECTRICAL INSTALLATION & MAINTENANCE NC IV QUALIFICATION

1.10 General Description. The Electrical Installation & Maintenance NC IV
qualification consists of a set of competencies that a candidate must
achieve in order to obtain a national certificate for this qualification as
specified by TESDA requirements. This particular set of competencies
excludes core technical competencies required for related highly
specialized vocational skilled workers such as linemen, substation
technicians,
electrical
motors/generators
repair
technicians,
etc.
A candidate who has achieved all these competencies is qualified to be:

a. Electrical Foreman, or
 b. Electrical Supervisor, or
c. Supervising Technician

1.20 Required Units of Competency. The list of required units of competency
for this qualification consisting of Basic Worker Competencies; (2)
Common Construction Industry Competency; (3) Core Electrical
Competency are summarized herein and are detailed in Section 2.00,
Competency Standards:

 1.21 Basic Worker Units of Competency
Code_ No

(1) Lead in utilizing specialized communication
skills.
(2) Assist in developing teams and individuals.
(3) Apply problem solving techniques in the
workplace.
(4) Collect, analyze and organize information.
(5) Plan and organize work for several working
teams.
(6) Promote environmental protection
500311115

500311116
500311117

500311118
500311119

500311120

 1.22 Common Construction Industry Units of Competency
Code_ No

(1) Supervise preparation of construction materials,
tools and equipment for assigned tasks.
(2) Ensure compliance with standard procedures,
specifications and manuals of instructions.
(3) Interpret and follow technical drawings and plans.
(4) Supervise mensuration and related computations.
(5) Supervise proper use and maintenance of tools
and equipment.
CON724201

CON311201

CON311202
CON311203
CON311204

--- PDF PAGE 4 ---
TR – EIM NC IV - 2 -

1.23 Core Electrical Units of Competency
 Code No.

(1) Prepare Electric and hydraulic tools.
(2) Perform roughing-in and wiring for activities for
bus and underfloor ducts.
(3) Perform installation of wiring devices for floor and
ground fault current interrupting outlets.
(4) Perform installation of standard electrical
protection system for lightning and grounding.
(5) Perform installation of electrical lighting systems,
auxiliary outlets and lighting fixtures.
(6) Perform installation of data measurement and
control system on electrical and auxiliary
equipment.
(7) Assemble and install electrical lighting and motor
control systems.
(8) Perform maintenance and troubleshooting works.
(9) Supervise/Monitor installation and maintenance on
electrical systems, auxiliary including control,
lighting, power and protection equipment.
(10) Perform commissioning of electrical
equipment/system.
(11) Perform programming and installation of basic
PLC systems.
CON724308
CON724309
CON724310

CON724311

CON724312

CON724319

CON724320

CON724321
CON724322

CON724323

CON724324

 Note: Units 1 to 5 are the core competencies under electrical Installation
and Maintenance NC II. Units 1 to 8 of Core Electrical
Competencies are equivalent to same competencies under
Electrical Installation and Maintenance NC III. Hence, valid
holders of these qualifications are not required demonstrate
competence in these units.

1.30 Underpinning Skills, Knowledge and Competencies. It is
necessary to prove in accordance with TESDA Evidence Plans that
the candidate for this qualification has adequate underpinning
knowledge, skills and all competencies of Electrical Installation &
Maintenance NC III, especially of (1) relevant provisions of RA 7920
(New Electrical Engineering Law) and the Philippine Electrical
Code, (2) safety and health requirements, aside from the
competencies of this qualification, (3) supervisory skills to
accomplish the tasks specified in required core electrical
competencies.

1.40 Definition of Terms

1.41 Technical Terms - All technical terms are used with meanings
as defined in the latest published edition of the Philippine
Electrical Code, in applicable laws, such as R.A. 7920 (The
New Electrical Engineering Law), and current electrical
engineering practice.

 1.42 Other Terms - All other terms are used as defined in applicable
TESDA documents.

--- PDF PAGE 5 ---
TR – EIM NC IV - 3 -

2.00 COMPETENCY STANDARDS

2.10 Basic Worker Competencies -
This section gives the details of Basic
Worker Competencies including (1) Performance Criteria for Unit of
Competency Elements; (2) Range of Variable Training Components; (3)
Evidence Guide for Assessment required for ELECTRICAL INSTALLATION
AND MAINTENANCE NC IV Qualification.

2.11 (1) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY:
(1) LEAD IN UTILIZING SPECIALIZED
COMMUNICATION SKILLS
UNIT CODE

: 500311115
UNIT DESCRIPTOR
: This unit of Basic Worker Competency
covers the knowledge, skills and attitudes
required to use specialized communication
skills to meet specific needs of internal
clients, conduct interviews, facilitate group of
discussions,
and
contribute
to
the
development of communication strategies.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Meet common and
specific communication
needs of clients and
colleagues
1.1
Specific communication needs of clients and
colleagues are identified and met
1.2
Different approaches are used to meet
communication needs of clients and colleagues
1.3
Conflict is addressed promptly and in a timely way
and in a manner which does not compromise the
standing of the organization

--- PDF PAGE 6 ---
TR – EIM NC IV - 4 -

2. Contribute to the
development of
communication
strategies
2.1
Strategies for internal and external dissemination of
information are developed, promoted, implemented
and reviewed as required
2.2
Channels of communication are established and
reviewed regularly
2.3
Coaching in effective communication is provided
2.4
Work related network and relationship are
maintained as necessary
2.5
Negotiation and conflict resolution strategies are
used where required
2.6
Communication with clients and colleagues is
appropriate to individual needs and organizational
objectives

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
3. Represent the
organization
3.1
When participating in internal or external forums,
presentation is relevant, appropriately researched
and presented in a manner to promote the
organization
3.2
Presentation is clear and sequential and delivered
within a predetermined time
3.3
Utilize appropriate media to enhance presentation
3.4
Differences in views are respected
3.5
Written communication is consistent with
organizational standards
3.6
Inquiries are responded in a manner consistent with
organizational standard
4. Facilitate group
discussion
4.1
Mechanisms which enhance effective group
interaction is defined and implemented
4.2
Strategies which encourage all group members to
participate are used routinely
4.3
Objectives and agenda for meetings and
discussions are routinely set and followed
4.4
Relevant information is provided to group to facilitate
outcomes
4.5
Evaluation of group communication strategies is
undertaken to promote participation of all parties
4.6
Specific communication needs of individuals are
identified and addressed

--- PDF PAGE 7 ---
TR – EIM NC IV - 5 -

5. Conduct interview
5.1
A range of appropriate communication strategies are
employed in interview situations
5.2
Records of interviews are made and maintained in
accordance with organizational procedures
5.3
Effective questioning, listening and nonverbal
communication techniques are used to ensure that
 required message is communicated.

2.12 (1) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Strategies
1.1
Recognizing own limitations
1.2
Referral to specialists
1.3
Utilizing techniques and aids
1.4
Providing written drafts
1.5
Verbal and non verbal communication

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
2. Effective group interaction
2.1
Identifying and evaluating what is occurring
within an interaction in a non judgmental way
2.2
Using active listening
2.3
Making decision about appropriate words,
behavior
2.4
Putting together response which is culturally
appropriate
2.5
Expressing an individual perspective
2.6
Expressing own philosophy, ideology and
background and exploring impact with
relevance to communication
3. Types of Interview
3.1
Related to staff issues
3.2
Routine
3.3
Confidential
3.4
Evidential
3.5
Non disclosure
3.6
Disclosure
4. Interview situations
4.1
Establish rapport
4.2
Elicit facts and information

--- PDF PAGE 8 ---
TR – EIM NC IV - 6 -

4.3
Facilitate resolution of issues
4.4
Develop action plans
4.5
Diffuse potentially difficult situation

2.13 (1) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects of
Competency
Assessment requires evidence that the candidate:
1.1
Demonstrated effective communication skills with clients
accessing service and work colleagues
1.2
Adopted relevant communication techniques and
strategies to meet client particular needs and difficulties
2. Underpinning
Knowledge
2.1
Communication process
2.2
Dynamics of groups and different styles of group
leadership
2.3
Communication skills relevant to client groups

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
3. Underpinning
Skills
3.1
Full range of communication techniques including:
3.1.1
Full range of communication
3.1.2
Active listening
3.1.3
Feedback
3.1.4
Interpretation
3.1.5
Role boundaries setting
3.1.6
Negotiation
3.1.7
Establishing empathy
3.2
Communication skills required to fulfill job roles as
specified by the organization
4. Resource
Implications
4.1
Access to appropriate workplace where assessment can
take place
5. Methods of
Assessment
Competency may be assessed through
5.1
Direct observation
5.2
Oral Interview
6. Context for
Assessment
6.1
This unit should be assessed on the job through
simulation

2.11 (2) Performance Criteria for Unit of Competency Elements

--- PDF PAGE 9 ---
TR – EIM NC IV - 7 -

 UNIT OF COMPETENCY : (2) ASSIST IN DEVELOPING TEAMS AND
INDIVIDUALS
UNIT CODE
: 500311116
UNIT DESCRIPTOR
: This unit of Basic Worker Competency covers
the skills, knowledge and attitudes required to
determine individual and team development
needs and facilitate the development of the
workgroup.
ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Provide team leadership
1.1.
Learning and development needs are
systematically identified and implemented in line
with organizational requirements
1.2.
Learning plan to meet individual and group training
and developmental needs is collaboratively
developed and implemented
1.3.
Individuals are encouraged to self evaluate
performance and identify areas for improvement
1.4.
Feedback on performance of team members is
collected from relevant sources and compared
with established team learning process
ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
2. Foster individual and
organizational growth
2.1.
Learning and development program goals and
objectives are identified to match the specific
knowledge and skills requirements of competency
standards
2.2.
Learning delivery methods are appropriate to
the learning goals, the learning style of participants
and availability of equipment and resources
2.3.
Workplace learning opportunities and coaching/
mentoring assistance are provided to facilitate
individual and team achievement of competencies
2.4.
Resources and timelines required for learning
activities are identified and approved in
accordance with organizational requirements
3. Monitor and evaluate
workplace learning
3.1.
Feedback from individuals or teams is used to
identify and implement improvements in future
learning arrangements
3.2.
Outcomes and performance of individuals/teams
are assessed and recorded to determine the
effectiveness of development programs and the
extent of additional support

--- PDF PAGE 10 ---
TR – EIM NC IV - 8 -

3.3.
Modifications to learning plans are negotiated to
improve the efficiency and effectiveness of
learning
3.4.
Records and reports of competency are
maintained within organizational requirement
4. Develop team
commitment and
cooperation
4.1.
Open communication processes to obtain and
share information is used by team
4.2.
Decisions are reached by the team in accordance
with its agreed roles and responsibilities
4.3.
Mutual concern and camaraderie are developed in
the team

5. Facilitate accomplishment
of organizational goals
5.1.
Team members actively participated in team
activities and communication processes
5.2.
Teams members developed individual and joint
responsibility for their actions
5.3.
Collaborative efforts are sustained to attain
organizational goals

2.12 (2) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Learning and
 development needs

1.1
Coaching, mentoring and/or supervision
1.2
Formal/informal learning program
1.3
Internal/external training provision
1.4
Work experience/exchange/opportunities
1.5
Personal study
1.6
Career planning/development
1.7
Performance appraisals
1.8
Workplace skills assessment
1.9
Recognition of prior learning

--- PDF PAGE 11 ---
TR – EIM NC IV - 9 -

2. Organizational
 requirements
2.1 Quality assurance and/or procedures manuals
2.2 Goals, objectives, plans, systems and processes
2.3
Legal and organizational policy/guidelines and
requirements
2.4
Safety policies, procedures and programs
2.5
Confidentiality and security requirements
2.6
 Business and performance plans
2.7 Ethical standards
2.8
Quality and continuous improvement processes and
 standards

3. Feedback on
 performance
3.1
 Formal/informal performance appraisals
3.2
 Obtaining feedback from supervisors and
 colleagues
3.3 Obtaining feedback from clients
3.4 Personal and reflective behavior strategies
3.5 Routine and organizational methods for monitoring
 service delivery
4. Learning delivery
 methods
4.1
On the job coaching or mentoring
4.2
Problem solving
4.3
Presentation/demonstration
4.4
Formal course participation
4.5
Work experience
4.6
Involvement in professional networks
4.7
Conference and seminar attendance
4.8
Induction

2.13 (2) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects of
Competency
Assessment requires evidence that the candidate:
1.1. Identified and implemented learning opportunities for
others
1.2. Gave and received feedback constructively
1.3. Facilitated participation of individuals in the work of the
team
1.4. Negotiated learning plans to improve the effectiveness of
learning
1.5. Prepared learning plans to match skill needs
1.6. Accessed and designated learning opportunities

--- PDF PAGE 12 ---
TR – EIM NC IV - 10 -

2. Underpinning
Knowledge
2.1. Coaching and mentoring principles
2.2. Understanding how to work effectively with team
members who have diverse work styles, aspirations,
cultures and perspective
2.3. Understanding how to facilitate team development and
improvement
2.4. Understanding methods and techniques for eliciting and
interpreting feedback
2.5. Understanding methods for identifying and prioritizing
personal development opportunities and options
2.6. Knowledge of career paths and competency standards in
the industry
3. Underpinning
Skills
3.1. Ability to read and understand a variety of texts, prepare
general information and documents according to target
audience; spell with accuracy; use grammar and
punctuation effective relationships and conflict
management
3.2. Communication skills including receiving feedback and
reporting, maintaining effective relationships and conflict
management
3.3. Planning skills to organize required resources and
equipment to meet learning needs
3.4. Coaching and mentoring skills to provide support to
colleagues
3.5. Reporting skills to organize information; assess
information for relevance and accuracy; identify and
elaborate on learning outcomes
3.6. Facilitation skills to conduct small group training sessions
3.7. Ability to relate to people from a range of social, cultural,
physical and mental backgrounds

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
4. Resource
Implications
The following resources MUST be provided:
4.1. Access to relevant workplace or appropriately simulated
environment where assessment can take place
4.2. Materials relevant to the proposed activity or tasks

--- PDF PAGE 13 ---
TR – EIM NC IV - 11 -

5. Methods of
Assessment
Competency may be assessed through:
5.1. Observation of work activities of the individual member in
relation to the work activities of the group
5.2. Observation of simulation and or role play involving the
participation of individual member to the attainment of
organizational goal
5.3. Case studies and scenarios as a basis for discussion of
issues and strategies in teamwork
6. Context for
Assessment
6.1. Competency may be assessed in workplace or in a
simulated workplace setting
6.2. Assessment shall be observed while task are being
undertaken whether individually or in-group

2.11 (3) Performance Criteria for Unit of Competency Elements
UNIT OF COMPETENCY:
(3) APPLY PROBLEM SOLVING
TECHNIQUES IN THE WORKPLACE
UNIT CODE
: 500311117
UNIT DESCRIPTOR
: This Unit of Basic Worker Competency
covers the knowledge, skills and attitudes
required to apply the process of problem
solving and other problems beyond those
associated directly with the process unit. It
includes
the
application
of
structured
processes and improvement tools. This
competency is typically performed by an
experienced technician, team leader or
supervisor.
ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1.
Analyze the problem
1.1. Issues/concerns are evaluated based on data
gathered
1.2. Possible causes of problem are identified within the
area of responsibility as based on experience and
the use of problem solving tools/analytical techniques
1.3 Possible cause statements are developed based on
 findings
ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
2.
Identify possible
solutions
2.1 All possible options are considered for resolution of
the problem in accordance with safety and operating
procedures
2.2 Strengths and weaknesses of possible options are
considered
2.3
Corrective action is determined to resolve the problem

--- PDF PAGE 14 ---
TR – EIM NC IV - 12 -

and its possible future causes
3.
Recommend solution
to higher
management
3.1 Report/communication or documentation are
prepared
3.2 Recommendations are presented to appropriate
personnel
3.3 Recommendations are followed-up, if required
4.
Implement solution
4.1 Measurable objectives are identified
4.2 Resource needs are identified
4.3 Timelines are identified in accordance with plan
5.
Evaluate/Monitor
results and outcome
5.1. Processes and improvements are identified based on
evaluative assessment of problem
5.2. Recommendations are prepared and submitted to
superiors.

2.12 (3) Range of Variable Training Components

VARIABLE
TRAINING
COMPONENTS
RANGE OF VARIATION
1. Area of
responsibility
Variables may include but are limited to:
1.1.
Work environment
1.2.
Problem solution processes
1.3.
Preventative maintenance and diagnostic policy
1.4.
Roles and technical responsibilities
2. Occupational
Health and Safety
2.1.
As per company, statutory and vendor requirements,
ergonomic and environmental factors must be
considered during the demonstration of this competency.
3. Communication
3.1.
Variables may include but are not limited to:
3.2.
Written communication can involve both hand written and
printed material, internal memos, electronic mail, briefing
notes and bulletin boards.
4. Documentation
4.1.
Audit trails
4.2.
Naming standards
4.3.
Version control

2.12 (3) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS

--- PDF PAGE 15 ---
TR – EIM NC IV - 13 -

1. Critical aspects of
Competency
Assessment requires evidence that the candidate:
1.1. Analyzed the problem
1.2. Identified possible solutions
1.3. Implemented solutions
1.4. Recommended solutions to higher management
1.5. Outcome evaluated/monitored
Evidence of satisfactory performance in this unit can be
obtained by observation of performance and questioning to
indicate knowledge and understanding of the elements of the
competency and performance criteria.
2. Underpinning
Knowledge
2.1. Broad understanding of systems, organizational systems
and functions
2.2. Broad knowledge of help desk and maintenance practices
2.3. Current industry accepted hardware and software
products with broad and detailed knowledge of its general
features and capabilities
2.4. Broad knowledge of the operating system
2.5. Broad knowledge of the client business domain
2.6. Broad knowledge based incorporating current industry
practices related to escalation procedures
2.7. Broad knowledge based of diagnostic tools
2.8 . General principles of OHS
2.8. Divisional/unit responsibilities

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS

--- PDF PAGE 16 ---
TR – EIM NC IV - 14 -

3. Underpinning
Skills
3.1. Decision making within a limited range of options.
3.2. Communication is clear, precise and varies according to
the type of audience
3.3. Teamwork in reference to personal responsibility
3.4. Time management as applied to self-management.
3.5. Analytical skills in relation to routine malfunctions.
3.6. General customer service skills displayed.
3.7. Questioning and active listening is employed to clarify
general information
4. Resource
Implications
4.1. Assessment will require access to an operating plant over
an extended period of time, or a suitable method of
gathering evidence of operating ability over a range of
situations. A bank of scenarios/case studies/what ifs will
be required as well as bank of questions which will be
used to probe the reasoning behind the observable
actions.
5. Methods of
Assessment
Competency may be assessed through:
5.1. Through direct observation of application to tasks and
questions related to underpinning knowledge
Under general guidance, checking various stages of operation
and at the completion of the activity against performance criteria
and specifications
6. Context for
Assessment
6.1. Competency may be assessed in the work place or in a
simulated work place setting
6.2. Assessment shall be carried out through TESDA’s
Accredited Assessment Centers/Venues while tasks are
undertaken either individually or as part of a team under
limited supervision

2.11 (4) Performance Criteria for Unit of Competency Elements

--- PDF PAGE 17 ---
TR – EIM NC IV - 15 -

 UNIT OF COMPETENCY : (4) COLLECT, ANALYZE AND ORGANIZE
INFORMATION

 UNIT CODE : 500311118

UNIT DESCRIPTOR
: This unit of Basic Worker Competency covers
the outcomes required to process, analyze,
interpret and organize workplace information
and other relevant data.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

 1. Study information
requirements

 1.1 Needs are identified using established research
procedures
 1.2 Relevant forms and recording systems are used to
gather the information.
 1.3 Respondents are selected to implement survey /
research based on established procedures.

 2. Process data

 2.1 Data are collected and collated based on the prescribed
method.
 2.2 Relevant data are used as references in accordance with
the objectives of the program.
 2.3 Information is compiled according to the required form.

3. Analyze, interpret and
organize information
gathered

 3.1 Data are analyzed using relevant methodologies
3.2 Where applicable, statistical analysis/methods are
employed according to the objectives of the program
 3.3 Graphs and other visual presentations are prepared to
facilitate analysis / interpretation of information

 4. Present findings/
recommendations

 4.1 Findings/recommendations summarized and
presented/packaged in user-friendly manner
 4.2 Relevant inputs gathered to finalize report
 4.3 Draft report prepared based on standard format.
 4.4 Technical reports are submitted and disseminated to
concerned offices.

2.12 (4) Range of Variable Training Components

--- PDF PAGE 18 ---
TR – EIM NC IV - 16 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

1. Research procedures

May include but are not limited to:
 1.1 TNA
 1.2 Front-end analysis
 1.3 Surveys
1.4 Interviews
1.5 Functional analysis
1.6 DACUM research

 2. Forms

 May include but are not limited to:
 2.1 Survey forms/Questionnaires
 2.2 Personal information/Profile
 2.3 Accident report form
 2.4 Requisition slip
 2.5 Job orders
 2.6 Purchase request form
2.7 Incident report form

 3. Methodologies

 3.1 Qualitative methods
 3.2 Quantitative methods

 4. Statistical
analysis/methods

 4.1. Averages (Mean, Median, Mode)
 4.2. Percentage
 4.3. Ranks
 4.4. Frequency Distribution
 4.5 Statistical test

 5. Data

5.1. Raw Data

 6. Information

6.1. Processed and packaged data

2.13 (4) Evidence Guide for Assessment

--- PDF PAGE 19 ---
TR – EIM NC IV - 17 -

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical Aspects
of Competency
 Assessment requires evidence that the candidate
 1.1 Determined information requirements based on organizational
goals and objectives.
 1.2 Used relevant forms and recording systems to gather data
 1.3 Processed data based on the objectives of the program
 1.4 Utilized relevant research methods based on the objective of
the program
 1.5 Analyzed and organized information gathered
 1.6 Submitted/Disseminated technical reports to concerned offices
 2. Underpinning
Knowledge
2.1 Data processing, Information analysis and interpretation
2.2 Research methods
2.2.1 Qualitative
2.2.2 Quantitative
2.2.3 Statistical
2.3 Report writing
2.4 Use of relevant software
2.4.1 Spreadsheets
2.4.2 Presentation graphics
2.4.3 Work processor
2.4.4 Statistical package
 3. Underpinning
Skills
 3.1 Communicating effectively
 3.2 Performing research and analysis
 3.3 Reading / interpreting data and information
 3.4 Problem solving
 4. Resource
Implications
 The following resources MUST be provided:
4.1 Workplace or assessment location
4.2 Access to office equipment and facilities relevant to the unit
4.3 Case studies/scenarios
 5. Methods of
Assessment

 Competency may be assessed through:
 5.1 Written/ Oral Examination
 5.2 Interviews
 5.3 Portfolio
 6. Context for
Assessment
 6.1 Competency may be assessed in actual workplace or TESDA
Accredited Assessment Center

2.11 (5) Performance Criteria for Unit of Competency Elements

--- PDF PAGE 20 ---
TR – EIM NC IV - 18 -

UNIT OF COMPETENCY
: (5) PLAN AND ORGANIZE WORK FOR
SEVERAL WORKING TEAMS
UNIT CODE
: 500311119
UNIT DESCRIPTOR
: This unit of Basic Worker Competency
covers the outcomes required in planning
and organizing work. It may be applied to a
small independent operation or to a section
of a large organization.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1.
Set objectives
1.1
Objectives are consistent with and linked to work
activities in accordance with organizational aims
1.2
Objectives are stated as measurable targets with clear
time frames
1.3
Support and commitment of team members are
reflected in the objectives
1.4
Realistic and attainable objectives are identified
2.
Plan and schedule
work activities
2.1
Tasks/work activities to be completed are identified
and prioritized as directed
2.2
Tasks/work activities are broken down into steps in
accordance with set time frames achievable
components in accordance with set time frames
2.3
Resources are allocated as per requirements of the
activity
2.4
Schedule of work activities is coordinated with
personnel concerned
3.
Implement work
plans
3.1
Work methods and practices are identified in
consultation with personnel concerned
3.2
Work plans are implemented in accordance with set
time frames, resources and standards
4.
Monitor work
activities
4.1
Work activities are monitored and compared with set
objectives
4.2
Work performance is monitored
4.3
Deviations from work activities are reported and
recommendations are coordinated with appropriate
personnel and in accordance with set standards
4.4
Reporting requirements are complied with in
accordance with recommended format
4.5
Observe timeliness of report
4.6
Files are established and maintained in accordance
with standard operating procedures

--- PDF PAGE 21 ---
TR – EIM NC IV - 19 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
5.
Review and
evaluate work plans
and activities
5.1
Work plans, strategies and implementation are
reviewed based on accurate, relevant and current
information
5.2
Review is based on comprehensive consultation with
appropriate personnel on outcomes of work plans and
reliable feedback

5.3
Results of review are provided to concerned parties
and formed as the basis for
adjustments/simplifications to be made to policies,
processes and activities
5.4
Performance appraisal is conducted in accordance
with organization rules and regulations
5.5
Performance appraisal report is prepared and
documented regularly as per organization
requirements.
5.6
Recommendations are prepared and presented to
appropriate personnel/authorities
5.7
Feedback mechanisms are implemented in line with
organization policies
2.12 (5) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Objectives
1.1. Specific
1.2. General
2. Resources
2.1. Personnel
2.2. Equipment and technology
2.3. Services
2.4. Supplies and materials
2.5. Sources for accessing specialist advice
2.6. Budget
3. Schedule of work activities
3.1. Daily
3.2. Work-based
3.3. Contractual
3.4. Regular
3.5. Confidential
3.6. Disclosure
3.7. Non-disclosure

--- PDF PAGE 22 ---
TR – EIM NC IV - 20 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
4. Work methods and
practices
4.1. Work methods and practices may include but
not limited to:
4.2. Legislated regulations and codes of practice
4.3. Industry regulations and codes of practice
4.4. Occupational health and safety practices

5. Work plans
5.1. Daily work plans
5.2. Project plans
5.3. Program plans
5.4. Organization strategic and restructuring plans
5.5. Resource plans
5.6. Skills development plans
5.7. Management strategies and objectives
6. Standards
6.1. Performance targets
6.2. Performance management and appraisal
systems
6.3. National competency standards
6.4. Employment contracts
6.5. Client contracts
6.6. Discipline procedures
6.7. Workplace assessment guidelines
6.8. Internal quality assurance
6.9. Internal and external accountability and auditing
requirements
6.10. Training Regulation Standards
6.11. Safety Standards
7. Appropriate
personnel/authorities
7.1. Appropriate personnel include:
7.2. Management
7.3. Line Staff
8. Feedback mechanisms
8.1. Feedback mechanisms include:
8.2. Verbal feedback
8.3. Informal feedback
8.4. Formal feedback
8.5. Questionnaire
8.6. Survey
8.7. Group discussion

--- PDF PAGE 23 ---
TR – EIM NC IV - 21 -

2.13 (5) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects
of Competency
Assessment requires evidence that the candidate:
1.1.
Set objectives
1.2.
Planned and scheduled work activities
1.3.
Implemented work plans
1.4.
Monitored work activities
1.5.
Reviewed and evaluated work plans and activities
2. Underpinning
Knowledge
2.1.
Organization’s strategic plan, policies rules and
regulations, laws and objectives for work unit activities
and priorities
2.2.
Organizations policies, strategic plans, guidelines related
to the role of the work unit
2.3.
Team work and consultation strategies
3. Underpinning
Skills
3.1.
Planning
3.2.
Leading
3.3.
Organizing
3.4.
Coordinating
3.5.
Communication Skills
3.6.
Inter-and intra-person/motivation skills
3.7.
Presentation skills
4. Resource
Implications
The following resources MUST be provided
4.1.
Tools, equipment and facilities appropriate to the
proposed activities
4.2.
Materials relevant to the proposed activities
4.3.
Work plan schedules
4.4.
Drawings, sketches or blueprint
5. Methods of
Assessment
Competency may be assessed through:
5.1.
Direct observation/questioning
5.2.
Practical exercises on Planning and Scheduling Work
Activities
5.3.
Third Party Report (collection of competency evidence)
6. Context for
Assessment
6.1.
Competency may be assessed in the workplace or in
simulated work

--- PDF PAGE 24 ---
TR – EIM NC IV - 22 -

2.11 (6) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY : (6) PROMOTE ENVIRONMENTAL
PROTECTION
UNIT CODE : 500311120
 UNIT DESCRIPTOR : This unit of Basic Worker Competency covers
the knowledge, skills and attitudes required in
adhering
to
environmental
protection
principles, strategies and guidelines

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
 1. Study guidelines for
environmental
concerns.
 1.1 Environmental legislations/conventions and local
ordinances are identified according to the different
environmental aspects/impact.
 1.2 Industrial standard/environmental practices are
described according to the different environmental
concerns.
 2. Implement specific
environmental
programs.
2.1 Programs/Activities are identified according to
organizations policies and guidelines.
2.2 Individual roles/responsibilities are determined and
performed based on the activities identified.
 2.4 Problems/ constraints encountered are resolved in
accordance with organizations’ policies and guidelines
 2.5 Stakeholders are consulted based on company
guidelines.

 3. Monitor activities on
environmental
protection /programs
 3.1 Activities are periodically monitored and evaluated
according to the objectives of the environmental
program
 3.2 Feedback from stakeholders are gathered and
considered in proposing enhancements to the program
based on consultations
 3.3 Data gathered are analyzed based on evaluation
requirements
 3.4 Recommendations are submitted based on the findings.
3.5 Management support systems are
 set/established to sustain and enhance the program
3.6 Environmental incidents are monitored and reported to
concerned/proper authorities

--- PDF PAGE 25 ---
TR – EIM NC IV - 23 -

2.12 (6) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

 1. Legislations/Conventions
 May include but are not limited to:
 1.1 Clean Air act
 1.2 Clean Water Act
1.3 Solid Waste Management
1.4 Montreal Protocol
1.5 Kyoto Protocol

 2. Environmental
aspects/impacts

2.1 Air pollution
2.2 Water pollution
2.3 Noise pollution
2.4 Solid waste
2.5 Flood control
2.6 Deforestation/Denudation
Radiation/Nuclear /Radio Frequency/ Microwaves
2.8 Situation
2.9 Soil erosion (e.g. Quarrying, Mining, etc.)
2.10 Coral reef/marine life protection

 3. Industrial standards/
Environmental practices

3.1 ECC standards
3.2 ISO standards
3.3 company environmental management systems
(EMS)

 4. Periodic

4.1 hourly
4.2 daily
4.3 weekly
4.4 monthly
4.5 quarterly
4.6 yearly

 5. Programs/Activities

5.1 Waste disposal (on-site and off-site)
5.2 Repair and maintenance of equipment
5.3 Treatment and disposal operations
5.4 Clean-up activities
5.5 Laboratory and analytical test
5.6 Monitoring and evaluation
5.7 Environmental advocacy programs

--- PDF PAGE 26 ---
TR – EIM NC IV - 24 -

2.13 (6) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects
of
 Competency
 Assessment requires evidence that the candidate:
1.1 Demonstrated knowledge of environmental legislations and
local ordinances according to the different environmental
issues/concerns.
1.2 Described industrial standard environmental practices
according to the different environmental issues/concerns.
1.3 Resolved problems/ constraints encountered based on
management standard procedures
1.4 Implemented and monitored environmental practices on a
periodic basis as per company guidelines
1.5 Recommended solutions for the improvement of the program
 1.6 Monitored and reported to proper authorities any
environmental incidents

 2. Underpinning
Knowledge
2.1 Features of an environmental management strategy
2.2 Environmental issues/concerns
2.3 International Environmental Protocols (Montreal, Kyoto)
2.4 Waste minimization hierarchy
2.5 Environmental planning/management
2.6 Community needs and expectations
2.7 Resource availability
2.8 Environment-friendly/environmental advocates
2.9 5S of Good Housekeeping
2.10 3Rs – Reduce, Reuse & Recycle
 2.11 Sanitary Code
 2.12 Environmental Code of practice
 3. Underpinning
 Skills
3.1 Communicating effectively
3.2 Performing research and analysis
3.3 Reading / interpreting data and information
3.4 Problem solving
 4. Resource
Implications
 The following resources MUST be provided:
4.1 Workplace/Assessment location
4.2 Legislation, policies, procedures, protocols and local
ordinances relating to environmental protection
4.3 Case studies/scenarios relating to environmental protection
 5. Methods of
Assessment
Competency may be assessed through:
5.1 Written/ Oral Examination
5.2 Interview/Third Party Reports
5.3 Portfolio (citations/awards from GOs and NGOs, certificate of
training – local and abroad)
 5.4 Simulations and role-plays
 6. Context for
Assessment
6.1 Competency may be assessed in actual workplace or
 at the designated TESDA center.

--- PDF PAGE 27 ---
TR – EIM NC IV - 25 -

2.20 Common Construction Industry Competencies

2.21 (1) Performance Criteria for Unit of Competency Elements - This
section gives the details of Common Construction Industry
Competencies including (1) Performance Criteria for Unit of
Competency Elements; (2) Range of Variable Training Components;
(3) Evidence Guide for Assessment required for ELECTRICAL
INSTALLATION AND MAINTENANCE NC IV Qualification.

UNIT OF COMPETENCY:
(1) SUPERVISE PREPARATION OF
CONSTRUCTION MATERIALS,
TOOLS AND EQUIPMENT FOR
ASSIGNED TASKS.

UNIT CODE :

CON724201
UNIT DESCRIPTOR :
This unit of Common Construction
Industry
Competency
covers
the
knowledge, skills and attitudes on
identifying, requesting and receiving
construction
materials
and
tools
based on the required performance
standards.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

1. Identify materials

1.1 Materials are listed as per job requirements
1.2 Quantity and description of materials conform
with the job requirements
1.3 Tools and accessories are identified according to
job requirements

2. Requisition materials

2.1 Materials and tools needed are requested
according to the list prepared
2.2 Request is done as per company standard
operating procedures (SOP)
2.3 Substitute materials and tools are provided without
sacrificing cost and quality of work

3. Receive and inspect
 materials

3.1 Materials and tools issued are inspected as per
quantity and specification
3.2 Tools, accessories and materials are checked for
damages according to enterprise procedures
3.3 Materials and tools are set aside to appropriate
location nearest to the workplace

--- PDF PAGE 28 ---
TR – EIM NC IV - 26 -

2.22 (1) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Materials and Tools

1.1 Electrical supplies
1.2 Structural
1.3 Plumbing
1.4 Welding/pipefitting
1.5 Carpentry
1.6 Masonry
2. Description of Materials and
Tools

2.1 Brand name
2.2 Size
2.3 Capacity
2.4 Kind of application
3. Company standard
procedures
3.1 Job order
3.2 Requisition slip
3.3 Borrower slip

2.23 (1) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS

1. Critical
aspects of
competency

Assessment requires evidence that the candidate:
1.1 Listed materials and tools according to quantity and job
requirements
1.2 Requested materials and tools according to the list prepared
and as per company SOP
1.3 Inspected issued materials and tools as per quantity and job
specifications
1.4 Tools provided with appropriate safety devices

2. Underpinning
knowledge

2.1 Types and uses of construction materials and tools
2.2 Different forms
2.3 Requisition procedures

3. Underpinning
skills

3.1 Preparing materials and tools
3.2 Proper handling of tools and equipment
3.3 Following instructions
4. Resource
implications

The following resources should be provided:
4.1 Workplace location
4.2 Materials relevant to the unit of competency
4.3 Technical plans, drawings and specifications relevant to the
activities

--- PDF PAGE 29 ---
TR – EIM NC IV - 27 -

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS

5. Methods of
assessment

Competency in this unit must be assessed through:
5.1 Direct observation and oral questioning

6. Context of
assessment

6.1 Competency may be assessed in the workplace or in a
simulated workplace
6.2 Competency assessment must be undertaken in accordance
with the endorsed TESDA assessment guidelines

2.21 (2) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY:
(2) ENSURE COMPLIANCE WITH
STANDARD PROCEDURES,
SPECIFICATIONS AND MANUALS
OF INSTRUCTIONS.

UNIT CODE :
CON311201
UNIT DESCRIPTOR :
This unit of Common Construction
Industry
Competency
covers
the
knowledge, skills and attitudes on
identifying,
interpreting,
applying
services
to
specifications
and
manuals and storing manuals.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

1. Identify and access
specification/manuals

1.1 Appropriate manuals are identified and accessed
as per job requirements
1.2 Version and date of manual are checked to
ensure that correct specification and procedures
are identified

2. Interpret manuals

2.1 Relevant sections, chapters of specifications/
manuals are located in relation to the work to be
conducted
2.2 Information and procedure in the manual are
interpreted in accordance with industry practices

--- PDF PAGE 30 ---
TR – EIM NC IV - 28 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

3. Apply information in manual

3.1 Manual is interpreted according to job
requirements
3.2 Work steps are correctly identified in accordance
with manufacturer's specification
3.3 Manual data are applied according to the given
task
3.4 All correct sequencing and adjustments are
interpreted in accordance with information
contained on the manual or specifications

4. Store manuals

4.1 Manual or specification is stored appropriately to
prevent damage, ready access and updating of
information when required in accordance with
company requirements

2.22 (2) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

1. Procedures, Specifications
and Manuals of
Instructions

Kinds of Manuals:
1.1 Manufacturer's Specification Manual
1.2 Repair Manual
1.3 Maintenance Procedure Manual
1.4 Periodic Maintenance Manual

2.23 (2) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects
 of
competency
Assessment requires that the candidate:
1.1 Identified and accessed specification/manuals as per job
requirements
1.2 Interpreted manuals in accordance with industry practices
1.3 Applied information in manuals according to the given task
1.4 Stored manuals in accordance with company requirements

2. Underpinning
knowledge
2.1 Types of manuals used in construction sector
2.2 Identification of symbols used in the manuals
2.3 Identification of units of measurements
2.4 Unit conversion

--- PDF PAGE 31 ---
TR – EIM NC IV - 29 -

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
3. Underpinning
skills
3.1 Reading and comprehension skills required to identify and
interpret construction manuals and specifications
3.2 Accessing information and data
4. Resource
implications
The following resources should be provided:
4.1 All manuals/catalogues relative to construction
 sector

5. Methods of
assessment
Competency should be assessed through:
5.1 Direct observation
5.2 Questions/interview

Assessment of underpinning knowledge and practical skills may be
combined

6. Context of
assessment
6.1 Competency assessment must be undertaken in accordance
with the endorsed TESDA assessment guidelines
6.2 Assessment may be conducted in the workplace or a simulated
environment

2.21 (3) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY:
(3) INTERPRET AND FOLLOW
TECHNICAL DRAWINGS AND PLANS

UNIT CODE :

CON311202
UNIT DESCRIPTOR : This unit of Common Construction
Industry
Competency
covers
the
knowledge, skills and attitudes on
analyzing and interpreting symbols, data
and work plan based on the required
performance standards.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

1. Analyze signs, symbols
and data

1.1 Technical plans are obtained according to job
requirements
1.2 Signs, symbols and data are identified according to
job specifications
1.3 Signs symbols and data are determined
 according to classification or as appropriate in
 drawing

2. Interpret technical
drawings and plans

2.1 Necessary tools, materials and equipment are
identified according to the plan

--- PDF PAGE 32 ---
TR – EIM NC IV - 30 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variables Training Components

2.2 Supplies and materials are listed according to
specifications
2.3 Components, assemblies or objects are
recognized as required
2.4 Dimensions are identified as appropriate to the
plan
2.5 Specification details are matched with
existing/available resources and in line with job
requirements
2.6 Work plan is drawn following the specifications

3. Apply freehand sketching

3.1 Where applicable, correct freehand sketching is
produced in accordance with the job requirements

2.21 (3) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Technical plans
Including but not limited to:
1.1 Electrical plans
1.2 Structural plans
1.3 Architectural plans
1.4 Plumbing plans
1.5 Welding Procedures Specifications (WPS)
2. Work plan

2.1 Job requirements
2.2 Installation instructions
2.3 Components instruction
3. Classification

Including but not limited to:
3.1 Electrical
3.2 Mechanical
3.3 Plumbing
4. Drawing
4.1 Drawing symbols
4.2 Alphabet of lines
4.3 Orthographic views
-
Front view
-
Right side view/left side view
-
Top view
-
Pictorial
4.4 Schematic diagram
4.5 Electrical drawings
4.6 Structural drawings
4.7 Plumbing drawings

--- PDF PAGE 33 ---
TR – EIM NC IV - 31 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

-
Water
-
Sewerage/Drainage
-
Ventilation
4.8 Welding symbols

5. Tools and materials
Including but not limited to:
5.1 Compass
5.2 Divider
5.3 Rulers
5.4 Triangles
5.5 Drawing tables
5.6 Computer

2.23 (3) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects
of
competency
Assessment requires that the candidate:
1.1 Identified and determined signs, symbols and data according to
work plan, job requirements and classifications
1.2 Identified tools and equipment in accordance with job
requirements
1.3 Listed supplies and materials according to blueprint
specifications
1.4 Drawn work plan following specifications
1.5 Determined job specifications based on working/technical
drawing
2. Underpinning
knowledge

2.1 TRADE MATHEMATICS
• Linear measurement
• Dimension
• Unit conversion
2.2 BLUEPRINT READING AND PLAN
 SPECIFICATION
• Electrical, mechanical plan, symbols and abbreviations
• Drawing standard symbols
2.3 TRADE THEORY
• Basic technical drawing
• Types technical plans
• Various types of drawings
• Notes and specifications
3. Underpinning
skills
3.1 Interpreting drawing/orthographic drawing
3.2 Interpreting technical plans
3.3 Matching specification details with existing resources
3.4 Following instructions
3.5 Handling of drawing instruments

--- PDF PAGE 34 ---
TR – EIM NC IV - 32 -

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
4. Resource
implications
The following resources should be provided:
4.1 Workplace
4.2 Drawings and specification relevant to task
4.3 Materials and instrument relevant to proposed activity
5. Methods of
assessment
Competency should be assessed through:
5.1 Direct observation
5.2 Questions/interview
5.3 Written test related to underpinning knowledge
6. Context of
assessment
6.1 Competency assessment may occur in the workplace or in any
appropriate simulated environment
6.2 Assessment shall be observed while task are being undertaken
whether individually or in group
6.3 Competency assessment must be undertaken in accordance
with the endorsed TESDA assessment guidelines

2.21 (4) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY:
(4) SUPERVISE MENSURATION AND
RELATED COMPUTATIONS.
UNIT CODE :
CON311203
UNIT DESCRIPTOR : This unit of Common Construction
Industry
Competency
covers
the
knowledge, skills and attitudes on
identifying and measuring objects based
on the required performance standards.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

1. Select measuring
instruments

1.1 Object or component to be measured is identified,
classified
and
interpreted
according
to
the
appropriate regular geometric shape
1.2 Measuring tools are selected/identified as per
object to be measured or job requirements
1.3 Correct specifications are obtained from relevant
sources
1.4 Appropriate measuring instruments are selected
according to job requirements
1.5 Alternative measuring tools are used without
sacrificing cost and quality of work
2. Carry out measurements
and calculations

2.1 Accurate measurements are obtained according
to job requirements
2.3 Alternative measuring tools are used
 without sacrificing cost and quality of work
2.4 Calculation needed to complete work tasks are
performed using the four basic process of addition
(+), subtraction (-), multiplication (x) and division

--- PDF PAGE 35 ---
TR – EIM NC IV - 33 -

(/) including but not limited to: trigonometric
functions, algebraic computations
2.5 Calculations involving fractions, percentages and
mixed numbers are used to complete workplace
tasks
2.6 Numerical computation is self-checked and
corrected for accuracy
2.7 Instruments are read to the limit of accuracy of the
tool
2.8 Systems of measurement identified and converted
according to job requirements/ISO
2.9 Workpieces are measured according to job
requirements

2.22 (4) Range of Variable Training Components

VARIABLE
TRAINING
COMPONENTS
RANGE OF VARIATION
1. Geometric
shape

 Including but is not limited to:
1.1 Round
1.2 Square
1.3 Rectangular
1.4 Triangle
1.5 Sphere
1.6 Conical
2. Measuring
instruments
Including but not limited to:
2.1 Micrometer (In-out, depth)
2.2 Vernier caliper (out, inside)
2.3 Dial gauge with mag, std.
2.4 Straight edge
2.5 Thickness gauge
2.6 Torque gauge
2.7 Small hole gauge
2.8 Telescopic gauge
2.9 Try-square

2.10 Protractor
2.11 Combination gauge
2.12 Steel rule
2.13 Voltmeter
2.14 Ammeter
2.15 Mega-ohmeter
2.16 Kilowatt hour meter
2.17 Gauges
2.18 Thermometers
3. Measurements
and calculations

3.1 Linear
3.2 Volume
3.3 Area
3.4 Wattage
3.5 Voltage
3.6 Resistance
3.7 Amperage
3.8 Frequency
3.9 Impedance
3.10 Conductance
3.11 Capacitance

3.12 Displacement
3.13 Inside diameter
3.14 Circumference
3.15 Length
3.16 Thickness
3.17 Outside diameter
3.18 Taper
3.19 Out of roundness
3.20 Oil clearance
3.21 End play/Thrust
clearance

--- PDF PAGE 36 ---
TR – EIM NC IV - 34 -

2.23 (4) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects
 of
competency
Assessment requires that the candidate:
1.1 Selected and prepared appropriate measuring instruments in
accordance with job requirements
1.2 Performed measurements and calculations according to job
requirements/ ISO
2. Underpinning
knowledge

2.1 TRADE MATHEMATICS / MENSURATION
• Four fundamental operation
• Linear measurement
• Dimensions
• Unit conversion
• Ratio and proportion
• Trigonometric functions
• Algebraic equations
3. Underpinning
skills
3.1 Performing calculation by addition, subtraction, multiplication
and division; trigonometric functions and algebraic equations
3.2 Visualizing objects and shapes
3.3 Interpreting formulas for volume, areas, perimeters of plane and
geometric figures
3.4 Proper handling of measuring instruments

4. Resource
implications
The following resources should be provided:
4.1 Workplace location
4.2 Problems to solve
4.3 Measuring instrument appropriate to carry out tasks
4.4 Instructional materials relevant to the propose activity

Assessment of underpinning knowledge and practical skills may be
combined
5. Methods of
assessment
Competency should be assessed through:
5.1 Actual demonstration
5.2 Direct observation
5.3 Written test/questioning related to underpinning knowledge

6. Context of
assessment
6.1 Competency assessment may occur in workplace or any
appropriate simulated environment
6.2 Assessment shall be observed while task are being undertaken
whether individually or in group
6.3 Competency assessment must be undertaken in accordance
with the TESDA assessment guidelines

--- PDF PAGE 37 ---
TR – EIM NC IV - 35 -

2.21 (5) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY:
(5) SUPERVISE PROPER USE AND
MAINTENANCE OF TOOLS AND
EQUIPMENT
UNIT CODE :

CON311204
UNIT DESCRIPTOR : This unit of Common Construction
Industry
Competency
covers
the
knowledge,
skills
and
attitudes
on
checking
condition,
performing
preventive maintenance and storing of
tools and equipment based on the
required performance standards.

ELEMENTS
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Check condition of
tools and
equipment

1.1 Materials, tools and equipment are identified according to
classification and job requirements
1.2 Non-functional tools and equipment are
segregated and labeled according to classification
1.3 Safety of tools and equipment are observed in
accordance with manufacturer's instructions
1.4 Condition of PPE are checked in accordance with
manufacturer's instructions
2. Perform basic
preventive
maintenance
2.1 Appropriate lubricants are identified according to
 types of equipment
2.2 Tools and equipment are lubricated according to
preventive maintenance schedule or manufacturer's
specifications
2.2 Measuring instruments are checked and
 calibrated in accordance with manufacturer’s
 instructions
2.4 Tools are cleaned and lubricated according to standard
procedures
2.4 Defective instruments, equipment and
 accessories are inspected and replaced
 according to manufacturer’s specifications
2.6 Tools are inspected, repaired and replaced after use
2.7 Work place is cleaned and kept in safe state in line with
OHSA regulations
3. Store tools and
equipment

3.1 Inventory of tools, instruments and equipment are
conducted and recorded as per company practices
3.3 Tools and equipment are stored safely in
 appropriate locations in accordance with
 manufacturer's specifications or company
 procedures

--- PDF PAGE 38 ---
TR – EIM NC IV - 36 -

2.22 (5) Range of Variable Training Components

VARIABLES TRAINING
COMPONENTS
RANGE OF VARIATION

1. Materials

Including but not limited to:
1.1 Lubricants
1.2 Cleaning materials
1.3 Rust remover
1.4 Rugs
1.5 Spare parts

2. Tools and equipment

Including but not limited to:
2.1 Tools
-
Cutting tools - hacksaw, crosscut saw, rip saw
-
Boring tools - auger, brace, grinlet, hand drill
-
Holding tools - vise grip, C-clamp, bench vise
-
Threading tools - die and stock, taps

2.2 Measuring instruments/equipment

3. PPE

Including but not limited to:
3.1 Goggles
3.2 Gloves
3.3 Safety shoes
3.4 Aprons/Coveralls
4. Forms
4.1 Maintenance schedule forms
4.2 Requisition slip
4.3 Inventory Form
4.4 Inspection Form
4.5 Procedures

--- PDF PAGE 39 ---
TR – EIM NC IV - 37 -

2.30
Core Electrical Competencies

2.31 (1) Performance Criteria for Unit of Competency Elements - This
section gives the details of Core Electrical Competencies including
(1) Performance Criteria for Unit of Competency Elements;
(2) Range of Variable Training Components; (3) Evidence Guide for
Assessment required for ELECTRICAL INSTALLATION AND
MAINTENANCE NC IV Qualification.

UNIT OF COMPETENCY :
(1) PREPARE ELECTRIC AND
HYDRAULIC TOOLS

UNIT CODE :
CON724308

UNIT DESCRIPTOR :
This
unit
of
Core
Electrical
Competencies
deals
with
the
knowledge, skills and attitudes on
identifying and preparing materials and
maintenance of electric power and
hydraulic tools.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Request materials,
tools and equipment

1.1 Quantity, usage and specifications of materials,
tools and equipment are verified according to job
requirements
1.2 Requisition form is properly filled-up according to list
of materials, tools and equipment prepared
1.3 Requisition forms are approved by immediate
superior

2. Select electrical power
and hydraulic tools

2.1 Electrical power and hydraulic tools are identified
and selected in line with job specification
2.2 Tools are inspected for damage in line with enterprise
requirements
2.3 Damaged tools are reported to supervisor and
repaired according to manufacturer’s specifications

3. Maintain electrical
power and hydraulic

3.1 Electrical power and hydraulic tools are lubricated in
line with enterprise requirements
3.2 Auxiliary parts of power tools/hydraulic tools are
inspected and replaced according to manufacturer’s
specifications
3.3 Electrical power and hydraulic tools are safety stored
in line with enterprise requirements

--- PDF PAGE 40 ---
TR – EIM NC IV - 38 -

2.32 (1) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS

RANGE OF VARIATION

1. Specifications
1.1 Brand/Make
- Classification/Type
1.2 Rating
- Voltage
- Current
- Power
- Frequency
- Temperature
- Service factor
- Degree of protection
- Utilization category
- Harmonics
- RPM
- Pressure
1.3 Phase
1.4 Pole
1.5 Range (Tools must be specific)
1.6
Needed accessories

2. Electrical power and
hydraulic tools

Including but not limited to:
2.1 Electrical power tools
-
Power drills
-
Portable grinder
-
Power saw
2.2 Hydraulic tools
-
Pipe bender
-
Jack hammer

3. Damaged tools

Including but not limited to:
3.1 Faulty plugs and cords of power tools
3.2 Damaged housing and accessories
3.3 Defective bearing, gasket, bushing
3.4 Centrifugal switch
3.5 Capacitors
3.6 Carbon brush

--- PDF PAGE 41 ---
TR – EIM NC IV - 39 -

2.33 (1) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects of
competency
Assessment requires evidence that the candidate:
1.1 Identified, selected electrical power and hydraulic tools in line
with job specification/requirements
1.2 Checked quality and ratings of tools and accessories in line
 with job requirements
1.3 Inspected electrical tools for damages in line with enterprise
requirements
1.4 Reported and repaired damaged electrical materials and tools
to supervisor
1.5 Maintained and stored electrical materials, hand tools, electrical
power tools and hydraulic tools in line with manufacturer’s/
supplier's specifications and enterprise requirements
2. Underpinning
Knowledge

2.1 Types of electrical power tools
2.2 Common damage to tools
2.3 Maintenance procedure for electrical power and hydraulic tools

3. Underpinning
Skills
3.1 Preparing materials
3.2 Cleaning and maintaining electrical power and hydraulic tools

4. Resource
Implications
The following resources MUST be provided:
4.1 Workplace location
4.2 Tools appropriate for electrical installation
5. Methods of
Assessment
Competency must be assessed through:
5.1 Direct observation of candidate's application of knowledge to
tasks.
5.2 Questions related to underpinning knowledge (Written Test)

6. Context for
Assessment
6.1 Competency may be assessed in the workplace or in a
 simulated workplace setting

--- PDF PAGE 42 ---
TR – EIM NC IV - 40 -

2.31 (2) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY :
(2) PERFORM ROUGHING-IN
ACTIVITIES FOR BUS AND
UNDERFLOOR DUCTS

UNIT CODE :
CON724309

UNIT DESCRIPTOR :
This unit of Core Electrical Competencies
covers the knowledge and attitudes on
installing bus ways or bus duct, fittings,
boxes, and under floor duct under the
required performance standard.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

1. Select materials

1.1 Technical drawings are planned and made to
determine job requirements
1.2 Correct type and quantity of ducts are identified in line
with job requirements
1.2 Tools and equipment are selected in line with
 job requirements
1.3 Correct PPE are identified and selected in line
 with safety requirements

2. Install bus and
underfloor ducts

2.1 Safety procedures are followed
2.2 Correct procedures for installation of bus and
underfloor ducts are performed in line with job
requirements
2.1 Schedule of work is monitored to ensure work is
 completed in an agreed time, to a quality
 standard and with a minimum of waste
2.2 Unplanned events or conditions occurred are
 responded to accordingly
2.3 On going checks of quality of work are undertaken
 in accordance with instructions and requirements

3. Complete work

3.1 Final checks are made to ensure that work
 conforms with instructions and to requirements
3.2 Tools, equipment and any surplus resources and
materials are checked/monitored in accordance with
established procedures
3.3 Work area is checked as to cleanliness and safety

--- PDF PAGE 43 ---
TR – EIM NC IV - 41 -

2.32 (2) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

1. Ducts

1.1 Bus
1.2 Underfloor

2. Tools and equipment

Including but not limited to:
2.1 Pliers
2.2 Screwdrivers
2.3 Wrenches
2.4 Wire splicers
2.5 Knives
2.6 Face shield

3. Personal protective
equipment (PPE)

Including but not limited to:
3.1 Working gloves
3.2 Safety shoes
3.3 Hard hat

4. Safety procedures

4.1 Philippine Electrical Code
4.2 Industrial safety
4.3 Electrical safety

5. Installation of ducts

5.1 Bus ducts
-
Joints
between
sections
and
fittings
are
accessible for maintenance purposes
-
Bus ducts shall be securely supported
-
Vertically and horizontally aligned
-
Dead end of busway shall be closed
5.2 Underfloor ducts
-
Properly supported, aligned and spaced
-
Measurements referred to center of insert holes

--- PDF PAGE 44 ---
TR – EIM NC IV - 42 -

2.33 (2) Evidence Guide for Assessments

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects of
competency
Assessment required evidence that the candidate:
1.1 Planned and made technical drawings to determine job
 requirements
1.2 Selected appropriate tools, equipment and materials for
 performing rough-in activities
1.3 Selected and used correct personnel protective equipment
1.4 Demonstrated correct procedures for performing rough-in
 activities such as installing bus ducts and underfloor ducts and
 raceways
1.5 Followed safety procedures
1.6 Made final checks to ensure work completion and conforms with
the working plan
2. Underpinning
Knowledge
2.1 Bus ducts
- Uses and specifications
2.2 Underfloor ducts
- Uses and specifications
2.3 Safe working habit
2.4 Philippine Electrical Code (PEC) requirements
3. Underpinning
Skills
3.1 Interpreting plan and details
3.2 Preparing materials
3.3 Proper use of hand tools
3.4 Splicing
3.5 Dressing of wires
3.6 Terminating wires
4. Resource
Implications
The following resources should be provided:
2.1 Workplace location
2.2 Tools and equipment appropriate to building wiring electrical
 installation
2.3 Materials relevant to the proposed activity
2.4 Drawings and specifications relevant to the task
5. Methods of
Assessment
Competency in this unit must be assessed:
5.1 Through direct observation of application of tasks.
5.2 Questions related to underpinning knowledge (Written Test)
6. Context for
Assessment
6.1 Competency may be assessed in the workplace or in a
 simulated workplace setting
6.3 Assessment shall be observed while the tasks are being
undertaken either individually or as part of a team under limited
supervision

--- PDF PAGE 45 ---
TR – EIM NC IV - 43 -

2.31 (3) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY : (3) PERFORM INSTALLATION OF
WIRING DEVICES FOR FLOOR AND
GROUND FAULT CURRENT
INTERRUPTING OUTLETS

UNIT CODE : CON724310
UNIT DESCRIPTOR : This
unit
of
Core
Electrical
Competencies
covers
the
knowledge
and
attitudes
on
installing,
selecting
and
documenting for floor outlets and
ground fault current interrupter.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Select wiring devices

1.1 Drawings are read and interpreted to determine
 job requirements
1.2 Correct type and quantity of wiring devices and
 other materials are identified in line with job
 requirements
1.3 Tools and equipment are selected in line with
 job requirements
1.4 Correct PPE are identified and selected in line
 with safety requirements
2. Install wiring devices

2.1 Safety procedures are followed based on safety
 regulations
2.2 Correct procedures for installation of wiring
 devices are performed in line with job
 requirements
2.3 Schedule of work is followed based on agreed
 time, quality standard and minimum wastage
 2.4 Further instructions are sought if unplanned events or
conditions occur
2.5 On-going checking of quality of work are done in
accordance with instructions and requirements
3. Notify completion of
work
3.1 Final checks are made to ensure that work
 conforms with instructions and to requirements
3.2 Supervisor is notified upon completion of work
3.3 Tools, equipment and any surplus resources and
 materials are, where appropriate, cleaned,
 checked and returned to storage in accordance
 with established procedures
3.4 Work area is cleaned and made safe

--- PDF PAGE 46 ---
TR – EIM NC IV - 44 -

2.32 (3) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

1. Wiring devices

1.1 Floor outlet
1.2 Ground fault current interrupting outlet

2. Tools and equipment

2.1 Pliers
2.2 Screwdrivers
2.3 Wrenches
2.4 Wire splicers
2.5 Knives

3. Personal protective
equipment (PPE)

May include but not limited to:
3.1 Working gloves
3.2 Safety shoes
3.3 Hard hat

4. Safety procedures

4.1 Philippine Electrical Code
4.2 Industrial safety
4.3 Electrical safety

5. Installation

5.1 Horizontally and vertically aligned
5.2 No gap between plate cover and wall
5.3 Wire cut to requirement
5.4 All bolts tightened for rigid mounting

--- PDF PAGE 47 ---
TR – EIM NC IV - 45 -

2.33 (3) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects of
competency
Assessment requires evidence that the candidate:
1.1 Correctly interpreted work instructions
1.1 Selected appropriate tools, equipment and materials for building
wiring installation
1.3 Selected and used correct PPE
1.4 Demonstrated correct procedures for installation of floor outlets
and ground fault current interrupting outlets
1.5 Followed safety procedures
1.6 Cleaned worksite, tools and equipment
1.7 Stored surplus materials

2. Underpinning
Knowledge
2.1 Installation procedures for floor outlets and ground fault current
interrupting outlets
2.2 Use of ground fault current interrupting outlets
2.3 Safe work practices
2.4 PEC requirements
3. Underpinning
Skills
3.1 Interpreting plan and details
3.2 Preparing materials
3.3 Proper use of hand tools
3.4 Splicing
3.5 Dressing of wires
3.6 Terminating wires

4. Resource
Implications
The following resources MUST be provided:
4.1 Workplace location
4.2 Tools and equipment appropriate for installation of wiring
 devices
4.3 Materials relevant to the proposed activity
4.4 Drawings and specifications relevant to the task

5. Methods of
Assessment
Competency must be assessed through:
5.1 Direct observation of application of tasks
5.2 Questions related to underpinning knowledge (Written Test)

6. Context for
Assessment
6.1 Competency may be assessed in the workplace or in a
 simulated workplace setting
6.2 Assessment shall be observed while the tasks are being
 undertaken either individually or as part of a team under limited
supervisions

--- PDF PAGE 48 ---
TR – EIM NC IV - 46 -

2.31 (4) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY :
(4) PERFORM INSTALLATION OF
STANDARD ELECTRICAL
PROTECTION SYSTEM FOR
LIGHTNING AND GROUNDING
UNIT CODE :
CON724311
UNIT DESCRIPTOR :
This
module
of
Core
Electrical
Competency covers the knowledge,
skill and attitudes in the installation of
electrical protection system, such as
safety switch, fuse cut-out, low voltage
switch gear, earth leakage circuit
breaker,
conventional
atmospheric
lightning protection
and grounding
system.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Plan and prepare
work

1.1 Instructions for the preparation of the work activity are
communicated
and
confirmed
to
ensure
clear
understanding
1.2 Tools, equipment and PPE needed to install electrical
wiring are identified, checked to ensure they work
correctly as intended and are safe to use in accordance
with established procedures
1.3 Materials needed for work are obtained in accordance
with established procedures

2. Install electrical
protection
 system

2.1 Safety procedures are followed
2.2 Correct procedures for installation of electrical
protection system are performed in line with job
requirements and PEC
2.3 Schedule of work is followed to ensure work is
completed in an agreed time, to a quality standard and
with a minimum waste
2.4 Further instructions are sought from a supervisor if
unplanned events or conditions occur
2.5 On-going checks of quality of work are done in
accordance with instructions and
Requirements

--- PDF PAGE 49 ---
TR – EIM NC IV - 47 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
3. Notify completion of
work
3.1 Final checks are made to ensure the work
 conforms with instructions and requirements
3.2 Supervisor is notified upon completion of work
3.3 Tools, equipment and any surplus resources and
materials are, where appropriate, cleaned, checked and
returned to storage in accordance with established
procedures
3.4 Work area is cleaned and made safe

2.32 (4) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS

RANGE OF VARIATION

1. Electrical protect system
component

1.1 Safety switch fuse cut-out
1.2 High/Low Voltage Switch Gear (HLVSG)
1.3 Earth Leakage Circuit Breaker (ELCB)
1.4 Conventional atmospheric lightning protection
1.5 Grounding system
2. Tools and equipment
Tools and equipment may include but not limited to:
2.1 Pliers
2.2 Screwdrivers
2.3 Wrenches
2.4 Wire splicers
2.5 Knives

3. Personal protective
equipment (PPE)

3.1 Working gloves
3.2 Safety shoes
3.3 Hard hat

4. Safety procedures

4.1 Philippine Electrical Code
4.2 Industrial safety

5. Installation

5.1 Horizontally and vertically aligned
5.2 Rigidly anchored to wall
5.3 Installed with clearance to wall/other boxes for
cover to open freely
5.4 Enough clearance for cover opening for flush
mounted

--- PDF PAGE 50 ---
TR – EIM NC IV - 48 -

2.33 (4) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY
ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects of
competency
Assessment requires evidence that the candidate:
1.1 Correctly interpreted work instructions
1.2 Selected appropriate tools, equipment and materials for
 installation of electrical protection system
1.3 Selected and used correct PPE
1.4 Demonstrated correct procedures on installation of electrical
 protection systems including safety switch fuse cut-out,
 high/low voltage switch gear, earth leakage circuit breaker,
 conventional atmospheric lightning protection and grounding
 system
1.5 Followed safety procedures
1.6 Cleaned worksite, tools and equipment
1.7 Stored surplus materials

2. Underpinning
Knowledge
2.1 Philippine Electrical Code (PEC) requirements
2.2 Electrical protection system components
2.3 Use of electrical protection systems
2.4 Use of different electrical protection system, including safety
 switch fuse cut-out, high/low voltage switch gear, earth
 leakage circuit breaker, conventional atmospheric lightning
 protection and grounding system
3. Underpinning
Skills
3.1 Interpreting plan and details
3.2 Preparing materials
3.3 Proper use of hand tools
3.4 Splicing
3.5 Dressing of wires
3.6 Terminating wires
3.7 Interpreting product technical brochure

4. Resource
Implications
The following resources MUST be provided:
4.1 Workplace location
4.2 Tools and equipment appropriate for installation of electrical protection
systems
4.3 Materials relevant to the proposed activity
4.4 Drawings and specifications relevant to the task

5. Methods of
Assessment
Competency must be assessed through:
5.1 Direct observation of candidate's application of knowledge to
tasks.
5.2 Questions related to underpinning knowledge

6. Context for
Assessment
6.1 Competency may be assessed in the workplace or in a
 simulated workplace setting
6.2 Assessment shall be observed while the tasks are being undertaken
either individually or as part of a team under limited supervision

--- PDF PAGE 51 ---
TR – EIM NC IV - 49 -

2.31 (5) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY :
(5) PERFORM INSTALLATION OF
ELECTRICAL LIGHTING SYSTEMS,
AUXILIARY OUTLETS AND
LIGHTING FIXTURES.
UNIT CODE :
CON724312
UNIT DESCRIPTOR :
This
unit
of
Core
Electrical
Competency covers the knowledge
and attitudes on installing, selecting
of lighting fixture for the lighting
outlets and auxiliary outlets.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Variables
1. Plan and prepare work

1.1 Instructions for the preparation of the work activity are
communicated
and
confirmed
to
ensure
clear
understanding
1.2 Tools, equipment and personnel protective
equipment (PPE) needed to install electrical wiring
are identified, checked to ensure the work is done as
intended and are safe to use in accordance with
established procedures
1.3 Materials needed for work are obtained in
accordance with established procedures
1.4 Materials needed to do the work are estimated
according to job requirements
2. Install lighting fixtures

2.1 Safety procedures are followed
2.2 Correct procedures for installation of lighting
fixtures are performed in line with job requirements
2.3 Schedule of work is followed to ensure work is
completed in an agreed time, to a quality standard and
with a minimum waste
2.4 Further instructions are sought from a supervisor if
unplanned events or conditions occur
2.32 On-going checks of quality of work are
Undertaken in accordance with instructions and
 Requirements
3. Notify completion of
work
3.1 Final checks are made to ensure that work
 conforms with instructions and requirements
3.2 Supervisor is notified upon completion of work
3.3 Tools, equipment and any surplus resources and
materials are, where appropriate, cleaned, checked
and
returned
to
storage
in
accordance
with
established procedures
3.4 Work area is cleaned and made safe

--- PDF PAGE 52 ---
TR – EIM NC IV - 50 -

2.32 (5) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS

RANGE OF VARIATION

1. Tools and equipment

1.1 Electrical hand tools
 - Pliers
-
Screwdrivers
 - Wrenches
 - Wire
 - Splicers
 - Knives
2. Personal protective
equipment (PPE)

2.1 Working gloves
2.2 Safety shoes
2.3 Hard hat
3. Lights fixtures

3.1 Flood lights/spotlights
3.2 Track lights
3.3 High/Low bay sodium vapor lamps
3.4 Halogen lamps
3.5 Perimeter lighting
4. Safety Procedure
4.1 Philippine Electrical Code (PEC)

5. Installation of lighting
fixtures
5.1 Floodlights/Spotlights
-
Horizontally aligned against wall
-
No gap between ceiling and lighting fixture base
-
Wiring at junction box cut to requirement as
required
-
Floodlights/spotlights securely mounted
5.2 Track Lights
-
Wiring at junction box cut to requirement as
required
-
Track light mounted securely
5.3 High/Low Bay Sodium Vapor Lamps
-
Wiring at junction box cut to requirement as
required
-
High/Low sodium vapor lamps mounted securely
5.4 Halogen Lamps
-
Wiring at junction box cut to requirement
-
Halogen lamps mounted securely
5.5 Perimeter Lighting
-
Perimeter lighting installed as per plan/shop
-
Foundation constructed as per plan
-
Fixture wired and tested
-
Fixture mounted to pole

--- PDF PAGE 53 ---
TR – EIM NC IV - 51 -

2.33 (5) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical
aspects of
competency
Assessment requires evidence that the candidate:
1.1 Correctly interpreted work instructions
1.4 Selected appropriate tools, equipment and materials for
Installing lighting fixtures
1.3 Selected and used correct personnel protective equipment
1.4 Demonstrated correct procedures for installation of lighting
fixtures including, floodlights/spotlights, track lights, high/low
bay sodium vapor lamps, halogen lamps and perimeter lighting
1.5 Followed safety procedures
1.6 Cleaned worksite, tools and equipment
1.7 Stored surplus materials
2. Underpinning
Knowledge

2.1 Types of lighting fixtures and installation technique
2.2 Proper use of hand tools
2.3 Knowledge of Philippine Electrical Code (PEC) requirements
2.4 Ratings of lighting fixture
2.5 Principles of electric light
3. Underpinning
Skills
3.1 Interpreting electrical drawings and plans
3.2 Preparing materials
3.3 Interpreting product technical brochure
3.4 Proper use of hand tools
3.5 Splicing
3.6 Dressing of wires
3.7 Terminating wires
4. Resource
Implications
The following resources MUST be provided:
4.1 Workplace location
4.2 Tools and equipment appropriate to building wiring electrical
installation
4.3 Materials relevant to the proposed activity
4.4 Drawings and specifications relevant to the task
5. Methods of
Assessment
Competency must be assessed through:
5.1 Direct observation of candidate's application of knowledge to
tasks.
5.2 Questions related to underpinning knowledge (Written Test)
6. Context for
Assessment
6.1 Competency may be assessed in the workplace or in a
 simulated workplace setting
6.3 Assessment shall be observed while the tasks are being
undertaken either individually or as part of a team under limited
supervision

--- PDF PAGE 54 ---
TR – EIM NC IV - 52 -

2.31 (6) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY:
(6) PERFORM INSTALLATION OF DATA
MEASUREMENT AND CONTROL
SYSTEMS ON ELECTRICAL AND
AUXILLIARY EQUIPMENT
UNIT CODE :
CON724319
UNIT DESCRIPTOR :
This unit of Core Electrical Competency
covers the knowledge, skills and attitudes in
installing wiring devices for power supply of
data measurement system and auxiliary
equipment
such
as
UPS,
drytype,
transformer,
capacitor
bank
AVR
and
rectifier based on required performance
standard.
ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Variables
1. Plan and prepare work

1.1 Instructions for the preparation of work activity
 are communicated and confirmed to ensure clear
 understanding
1.2 Tools, equipment and personnel protective
 equipment needed to electrical system and by
 auxiliary equipment are identified, checked to
 ensure they work correctly as intended and are
 safe to use in accordance with established
 procedures
1.3 Materials needed to do the work are obtained and
 estimated in accordance with established
 procedures and plan
2. Install electrical system
and auxiliary
equipment

2.1 Safety procedures are followed
2.2 Correct procedures for installation of electrical
system and auxiliary equipment are performed in
line with job requirements
2.3 Schedule of work is followed to ensure work is
completed in an agreed time, to a quality standard and
with a minimum of waste
2.4 Unplanned
events
or
conditions
occurred
are
responded to accordingly
2.5 On going checks of quality of work are undertaken in
accordance with instructions and requirements
2.5 Conductors/wires are terminated/splice in
 accordance with the existing electrical standards

--- PDF PAGE 55 ---
TR – EIM NC IV - 53 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Variables
3. Complete work
3.1 Final checks are made to ensure that work conforms
with instructions and to requirements
3.2 Completion report is prepared and submitted to
 appropriate officer
3.3 Tools, equipment and any surplus resources and
 materials are checked and monitored in
accordance with established procedures
3.4 Work area is monitored as to cleanliness and safety

2.32 (6) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

1. Tools and equipment

1.1 Electrical power tools
1.2 Hydraulic tools
1.3 Multi-testers, mega-ohmmeter, clam ammeter

2. Personal protective
equipment (PPE)

Includes but is not limited to:
2.1 Working gloves
2.2 Safety shoes
2.3 Hard hat
2.4 Goggles/face shield

3. Electrical and auxiliary
equipment

3.1 UPS
3.2 Drytype
3.3 Transformer
3.4 Capacitor bank
3.5 AVR
3.6 Rectifier

4. Safety procedures

4.1 Philippine Electrical Code (PEC)
4.2 Industrial safety
4.3 Electrical safety

5. Installation of electrical
system and auxiliary
equipment

5.1 Installed and connected as per plan
5.2 Magnetic switches installed
5.3 Conducted preliminary testing prior to
commissioning

--- PDF PAGE 56 ---
TR – EIM NC IV - 54 -

2.33 (6) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects of
competency
Assessment requires evidence that the candidate:
1.1 Correctly followed work instructions
1.2 Selected appropriate tools, equipment and materials for
installing electrical system and auxiliary equipment
1.3 Selected and used correct personal protective equipment
1.4 Demonstrated correct procedures for installation of
electrical system and auxiliary equipment such as UPS,
Drytype, transformer, capacitor bank, AVR and rectifier
1.5 Made final checks to ensure work conforms with the plan
1.6 Followed safety procedures
1.7 Communicated effectively to ensure safety and effective
work operations
2. Underpinning
Knowledge
2.1 Types and use of:
 - UPS
 - Drytype
 - Transformer
 - Capacitor bank
 - AVR
 - Rectifier
2.2 Knowledge on PEC requirements
3. Underpinning Skills 3.1 Banking of transformer and capacitors
3.2 Installing AVR and UPS
4. Resource
Implications
The following resources should be provided:
4.1 Workplace location
4.2 Tools and equipment appropriate to building wiring
installation
4.3 Materials for building wiring installation
4.4 Drawings and specifications for building wiring installation
5. Methods of
Assessment
Competency in this unit must be assessed through:
5.1 Direct observation of application of tasks.
5.2 Questions related to underpinning knowledge
6. Context for
Assessment
6.1 Assessment should occur on the job or in a simulated
workplace

--- PDF PAGE 57 ---
TR – EIM NC IV - 55 -

2.31 (7) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY :
(7) PERFORM ASSEMBLY AND INSTALL
ELECTRICAL LIGHTING AND MOTOR
CONTROL SYSTEMS
UNIT CODE :
504724320

UNIT DESCRIPTOR :
This unit of Core Electrical Competency
covers the knowledge, skills and attitudes
in performing assembly of electrical control
system.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Check/Review type
and purpose of
electrical control
system

1.1 Wiring diagrams and layout/shop drawings are
obtained according to job requirements
1.2 Drawings are read and interpreted in accordance with
job requirements
1.3 Estimated work schedule is verified with immediate
superior
1.4 Correct rating, quantity, sizes and type of control
components & wiring devices and other materials are
identified in line with job requirements
1.5 Correct size and degree of protection of enclosures
are verified in line with job requirements
1.6 Tools and testing instruments are properly selected in
line with job requirements
1.7 Correct PPE are identified and selected in line with
safety requirements
1.8 Submit complete data on inspection report based on job
requirements to immediate superior.
2. Request materials,
tools and equipment

2.1 Quantity, usage and specifications of materials, tools
and
equipment
are
verified
according
to
job
requirements
2.2 Requisition form is properly filled-up according to list of
materials, tools and equipment prepared
2.3 Requisition forms are approved by immediate superior
3. Inspect electrical
materials and tools

3.1 Delivered materials are checked/inspected/ tested
according to quantity, usage and specifications
3.2 Defective/Sub-standard electrical materials are identified
according to physical damaged and quality are reported
to immediate superior
3.3 Defective/sub-standard/wrong specification electrical
materials are returned to warehouseman/stockman for
replacement
3.4 Submit inspection reports on deliveries of electrical
materials and tools to immediate superior.

--- PDF PAGE 58 ---
TR – EIM NC IV - 56 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
3. Inspect electrical
materials and tools

3.5 Defective/sub-standard/wrong specification electrical
materials are returned to warehouseman/stockman for
replacement
3.6 Submit inspection reports on deliveries of electrical
materials and tools to immediate superior.
4. Assemble electrical
control
4.1 Safety procedures are followed according to enterprise
and government regulations
4.2 Electrical components and wiring devices are laid-out,
mounted or installed according to drawings, plans,
specifications and PEC standards
4.3 Electrical control components are wired correctly in
accordance with wiring diagrams and PEC standards
4.4 Work schedule is followed to ensure job is completed on
time in accordance to a quality standard and minimum
wastage.
4.5 Further instructions are sought from the immediate
superior in the event of unplanned events or conditions
occurred.
4.6 On going checks of quality of the work are undertaken
with strict compliance in accordance with instructions and
requirements.
4.7 Preliminary checks/tests are conducted in line with job
requirements.
5. Notify completion of
work

5.1 Immediate superior is notified upon completion of work.
5.2 Performance tests are made to ensure that work
conforms to instructions and job requirements.
5.3 Tools, equipment and any surplus materials are cleaned,
checked and returned to storage in accordance with
established procedures.
5.4 Work area is cleaned up and made safe in accordance
with OSHA requirements.

--- PDF PAGE 59 ---
TR – EIM NC IV - 57 -

2.32 (7) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS

RANGE OF VARIATION

1. Wiring diagrams
1.1 Power circuit
1.2 Control circuit
• Relay technology
• PLC
2. Control components &
wiring devices

May include but are not limited to:
2.1 Circuit breakers/Fuses
2.2 Magnetic Contactors
2.3 Relays
2.4 PLC
2.5 Timers
2.6 Terminal Blocks/Lugs
2.7 Pilot lamps
2.8 Actuators
2.9 Push buttons
2.10 Selector Switches
2.11 Cable duct
2.12 Din rail
2.13 Wire Strap
2.14 Wire Markers
2.15 Cable Tie
2.16 Tie Mount
2.17 Cable Glands/Grommet
2.18 Conductors
2.19 Insulators
3. Degree of Protection
3.1 Nema Standards
- Nema 1
- Nema 2
- Nema 3/3R
- Nema 4/4x
- Nema 6
- Nema 11
- Nema 12
3.2 IEC Standards
- International Protection (IP)
3.3 Bureau of Product Standards (BPS)

--- PDF PAGE 60 ---
TR – EIM NC IV - 58 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
4. Tools & Testing
Instruments
May include but are not limited to:
4.1 Tools
- Pliers
- Screw drivers
- Wrenches
- Wire splicers/strippers
- Electrician knives
- Electric Hand drill
- Hand or electric taping/threading
- Hack saw
- File
- Manual/Hydraulic puncher
- Measuring tools (e.g. Push-pull meter)
- Crimping tools
- Soldering tools
- Manual/Hydraulic pipe bender
- Manual/Electrical Pipe Threader/Reamer
- High-speed cutter

4.2 Testing Instruments
- Multi-tester
- Clamp ammeter
- Insulation resistance tester
- Ground resistance tester
- Earth leakage tester
- Harmonic meter
5. Personal protective
equipment (PPE)

May include but are not limited to:
5.1 Proper working clothes
5.2 Working gloves
5.3 Safety shoes
5.4 Gas/Dust mask
5.5 Hard hat
5.6 Safety goggles

--- PDF PAGE 61 ---
TR – EIM NC IV - 59 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
6. Specifications
6.1 Brand/Make
- Classification/Type
6.2 Rating
- Voltage
- Current
- Power
- Frequency
- Temperature Rise
- Service factor
- Degree of protection
- Utilization category
- Harmonics
6.3 Phase
6.4 Range (Tools must be specific)
6.5 Needed accessories
7. PEC standard and
requirements
7.1 Splicing and joining of electrical conductor
7.2 Soldering electrical conductors
7.3 Solderless electrical connectors
7.4 Creepage distances
7.5 Clearances
8. Preliminary Check/Tests
May include but are not limited to:
8.1 Mechanical
- Board/Panel properly leveled
- Doors can be opened/closed with ease. Paint
not easily scratched/removed
- Tightness of bolts and nuts
- Type of protection
- Cleanliness
- Cable trays
8.2 Electrical
- Conductor size or Cross-section
- Conductor Color Coding
- Cables laid to avoid risk of short circuit
- Grounding busbar conductor
- Voltage Clearances/Creepage Distances
- Control Voltage
- High Voltage Test
- Insulation Test
- Continuity Test/Contact Resistance Test
- Correct use of wire markers & terminals
9. Performance Tests
9.1 Simulation Test/No Load Test
9.2 Phase sequence
9.3 Actual Operation
9.4 Temperature rise

--- PDF PAGE 62 ---
TR – EIM NC IV - 60 -

2.33 (7) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects of
competency
Assessment requires evidence that the candidate:
1.1 Demonstrated understanding/interpretation on
diagrams, symbols and work instructions
1.2 Demonstrated understanding of proper use of
materials, tools and testing instruments for
assembly of electrical control system
1.3 Selected and used correct personal protective
equipment
1.4 Demonstrated correct procedures for installation
and wiring of electrical control components
1.5 Demonstrated understanding on proper testing
procedures
1.6 Followed work schedule
1.7 Demonstrated good work attitude
2. Underpinning Knowledge
2.1 Materials use and specification
2.2 Economic use of materials
2.3 Safe working habits/Safety procedures
2.4 Philippine Electrical Code (PEC) requirements
2.5 Electrical control components and devices
2.6 Correct procedures in assembling electrical control
system
2.7 Mensuration
2.8 Cleaning of worksite, tools and equipment
3. Underpinning Skills

3.1 Reading & interpreting different types of electrical
diagrams and work instructions correctly
3.2 Verifying materials, tools and testing instruments
3.3 Following wiring diagrams
3.4 Following safety procedures
3.5 Proper handling of materials
3.6 Proper using of handtools
3.7 Splicing of conductors
3.8 Dressing/harnessing of wires
3.9 Terminating and insulating of wires
3.10 Storing excess materials
3.11 Checking quality of work
3.12 Communicating skills (both written and oral)
3.13 Measuring techniques/skills
3.14 Estimating quantity/bill of materials
3.15 Preparing request forms for
supplies/materials/tools and equipment

--- PDF PAGE 63 ---
TR – EIM NC IV - 61 -

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
4. Resource Implications
The following resources should be provided:
4.1 Workplace location
4.2 Tools and equipment appropriate to assembly of
electrical control system
4.3 Materials relevant to the activity
4.4 Wiring diagrams, layout/shop drawings and
specifications relevant to the task
5. Methods of Assessment
Competency in this unit must be assessed through:
5.1 Direct observation of application of tasks
5.2 Questions or interview related to underpinning
knowledge
5.3 Portfolio (credentials)
5.4 Written Test (about symbols)
6. Context for Assessment
6.1 Competency may be assessed in the workplace –
to observe/check workmanship, correct function of
work, length of time in doing the work
6.2 Assessment shall be observed while the tasks are
being undertaken either individually or as part of a
team under limited supervision

2.31
(8) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY :

(8) PERFORM MAINTENANCE AND
TROUBLESHOOTING WORKS.

UNIT CODE :
502724321

UNIT DESCRIPTOR :
This unit of Core Electrical Competency
covers the knowledge, skill and attitudes in
performing maintenance, troubleshooting
and repair works.
ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Plan, prepare and
coordinate
maintenance works

1.1 Maintenance work schedule is prepared in
accordance with machine/equipment operating
time/condition
1.2 Work instructions are prepared according to
machine’s manual and established enterprise
procedures
1.3 Materials, tools, equipment, testing devices and
PPE needed to complete job requirements are
identified and requested/obtained in line with
prepared work instructions
1.4 Potential hazards are identified for prevention and

--- PDF PAGE 64 ---
TR – EIM NC IV - 62 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

 control measures are selected in accordance with the
work plan and site procedures
1.5 Safety permit/Hot work permit is secured in
accordance with enterprise procedure.
1.6 Concerned department/personnel are informed on
the schedule of work according to standard operating
procedure.
2. Maintain electrical
system or equipment

2.1 Safety policies and procedures are followed in
 accordance with OSHA and enterprise
 procedure
2.2 Electrical system or equipment parts are properly
tested/cleaned/lubricated according to manufacturer
or enterprise procedure.
2.3 Worn-out/malfunctioning electrical system or
equipment parts are identified and replaced in
accordance with manufacturer’s requirements or
enterprise standards.
2.5 Readings of Electrical measuring instruments are
checked and identified defective instruments are
referred for calibration/replacement in accordance with
enterprise procedure.
2.5 Connectors, bolts, nuts and screws are checked
 and tightened according to sizes and torque
 requirements.
2.6
Routinary/visual/sensory
inspection
is
regularly
conducted in line with normal operation.

2.7 Unforeseen events are responded in line with
 established procedures.
2.8 Ongoing check of quality and progress of works
 are undertaken with strict compliance in line with
established procedures.
3. Troubleshoot faults in
an Electrical System or
equipment
3.1 Safety policies and procedures are followed
3.2 Availability of maintenance records are prepared in
accordance with established procedure, or based on
enterprise Quality Management System (QMS).
3.3 Circuit or equipment to be diagnosed is isolated
(lockout/tagout) in accordance with established
procedure or according to duly accepted standard
practices.
3.4 Indicators/Symptoms of fault or failure are
identified.
3.5 Necessary electrical test on the system or
equipment is performed in accordance with
established procedure or according to manufacturers
guidelines.
3.6 Extent of the fault to include the time to accomplish
the job and the spare parts needed is estimated
according to extent of damage.

--- PDF PAGE 65 ---
TR – EIM NC IV - 63 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

3.7 Other works associated with the problem are
coordinated with other concerned group.
3.8 Details of fault, possible cause, corrective action,
recommendation to eliminate the problem are
recorded accordingly.
3.9 Unforeseen events are responded in line with
 established procedures
4. Notify completion of
work
4.1 Immediate superior is notified upon completion of
work.
4.2 Performance tests are made to ensure that work
conforms to instructions and job requirements.
4.3 Tools, equipment and any surplus materials are
cleaned, checked and returned to storage area in
accordance with established procedures.
4.4 Work area is cleaned up and made safe in
accordance with OSHA requirements.
4.5 Service report is prepared and submitted to
appropriate officer

2.32 (8) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATON
1. Maintenance work

1.1 Preventive
1.2 Corrective/Breakdown
1.3 Routine
1.4 Predictive
1.5 Condition based
3. Materials

May include but not limited to:
2.1 Contact cleaner
2.2 Insulating varnish/materials
2.3 Carbon brushes
2.4 Sand paper
2.5 Waste rugs
2.6 Electrical tapes
2.7 Warning tags
2.8 Signages
2.9 Lockout/tagout
2.10 Lubricants
2.11 Motor cleaner
2.12 Insulating oil
2.13 Coolant

--- PDF PAGE 66 ---
TR – EIM NC IV - 64 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
3. Tools, equipment and testing
devices
Including but not limited to:
3.1 Electrical hand tools
- Pliers
- Screwdrivers
- Wrenches
- Wire splicers
- Knives
- Bolt/Cable cutter
- Knockout puncher
- Torque wrench
3.2 Testing instruments/devices
- Multi-tester (VOM)
- Insulation resistance tester (Megger)
- High potential tester
- Low resistance tester
- Phase sequence meter
- Ammeter
- Torque meter
3.3 Equipment
- Labeling machine
- Vacuum cleaner
- Air blower
- Dryer
- Welding machine
- Pressure washer
- Vacuum pump
4. Personal protective
equipment (PPE)
Including but not limited to:
4.1 Working gloves
4.2 Safety shoes
4.3 Hard hat
4.4 Face shield
4.5 Insulating mat
4.6 Lockout tags
4.7 Safety goggles
4.8 Safety belt
4.9 Safety ladder
5. Potential hazards

Including but not limited to:
5.1 Live wires
5.2 Oil spill
5.3 Chemical hazards
5.4 Flammable materials
5.5 Sources of energy
5.6 Moving machine parts
5.7 Sharp/pointed objects
5.8 Noise hazards
5.9 Confined space

--- PDF PAGE 67 ---
TR – EIM NC IV - 65 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
6. Electrical system or equipment
parts
May include but not limited to:
6.1 Electrical
- Carbon brushes
- Brush holders
- Slip ring
- Commutators
- Contactors
- Relays
- Circuit breakers
- Wires
- Timers
- Switches and push buttons
- Indicating lamps
- Terminal blocks
- Sensors
6.2 Mechanical
- Bearings
- Bushings
- Shafting
- Filters
- Bolts and nuts
- Belts
- Pulley
- Couplings
- Gears
7. Electrical measuring
instruments
May include but are not limited to:

7.1 Multi-tester (VOM/DMM)
7.2 Insulation resistance tester (Megger)
7.3 High potential tester
7.4 Low resistance tester
7.5 Phase sequence meter
7.6 Ammeter
8. Maintenance records

May include but are not limited to:
8.1 Electrical plans
8.2 Equipment electrical diagrams
8.3 Historical records
- Job orders
- Commissioning test record
- Preventive Maintenance schedules
- Corrective Maintenance records
- Manufacturer’s maintenance guides
- Equipment breakdown records
- Periodic monitoring data
- Service reports
8.4 Log book

--- PDF PAGE 68 ---
TR – EIM NC IV - 66 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
9. Quality Management System
9.1 ISO 9001
9.2 QS 9000
9.3 TS 16949
9.4 ISO 14000
9.5 ISO14001
10. Indicators / Symptoms
May include but not limited to:
10.1 Heating of parts
10.2 Loose connections
10.3 Burned or exposed parts
10.4 Malfunction of logic controls
10.5 Abnormal/Unusual Noise/Smell/vibration
10.6 Intermittent operation
10.7 High current reading
10.8 Tripping of breakers
11. Electrical test
May include but not limited to:
11.1 Continuity test
11.2 Electrical insulation test
11.3 High potential test (as the need arises)
11.4 Earth resistance test
11.5 Phase sequence test
11.6 Load test
11.7 Winding resistance test
11.8 Free running test

12. Other works
May include but not limited to:
12.1 Mechanical works
12.2 Computer programs
12.3 Communication systems
13. Unforeseen events
May include but not limited to:
13.1 Natural calamities
13.2 Emergency situations
13.3 Accidents
14. Performance Test
May include but not limited to:
14.1 Simulation Test/No Load Test
14.2 Phase sequence
14.3 Actual Operation
14.4 Temperature rise

--- PDF PAGE 69 ---
TR – EIM NC IV - 67 -

2.33 (8) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects of
competency
Assessment requires evidence that the candidate:
1.1 Identified or determined faults and troubles
1.2 Identified cause of troubles
1.3 Performed/Followed maintenance and
troubleshooting procedures
1.4 Analyzed and interpreted electrical machine circuit
diagram
1.5 Interpreted and analyzed periodic monitoring data
1.6 Demonstrated understanding on safety regulations
applicable to worksite operations
1.7 Demonstrated understanding on the use of electrical
testing
 equipment
1.8 Demonstrated understanding on final inspection
procedures
1.9 Accomplishment of service report forms
1.10 Coordinated effectively with others to ensure safe
and effective
 work operations

4. Underpinning
Knowledge

2.1 Philippines Electrical Code (PEC) requirements
2.2 Maintenance and troubleshooting procedures
2.3 Standard operating procedure in energizing electrical
system
2.4 Mensuration
2.5 Interpretation of electrical plans/shop drawings
2.6 Interpretation of indicating instrument readings and
test instruments
2.7 Electrical Laws and principles
2.8 Sensors/Actuators
2.9 Computer Operations
2.10 Pneumatics and Electro-Pneumatics
2.11 Types of potential hazards
1.12 Safety practices

--- PDF PAGE 70 ---
TR – EIM NC IV - 68 -

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS

3. Underpinning Skills

3.1 Interpreting plan and details
3.2 Tracing circuits
3.3 Performing basic first-aid
3.4 Practicing safe working habits
3.5 Using test instruments
3.6 Troubleshooting skills
3.7 Application of maintenance procedures
3.8 Preparing/obtaining materials, PPE, tools, equipment
and testing devices in line with established
procedures
3.9 Estimating the time required to accomplish the job
(depending on extent of damage)
3.10 Evaluating condition of damage
3.11 Selecting prevention and/or control measures
3.12 Proper handling of equipment, tools, materials and
consumables
3.13 Operating computers
3.14 Communication skills

4. Resource Implications

The following resources should be provided:
4.1 Workplace location
4.2 Tools, equipment and materials appropriate to
maintenance and troubleshooting relevant to the
task
4.3 Drawings and specifications relevant to the task
4.4 Service report form

5. Methods of Assessment

Competency in this unit must be assessed through:
5.1 Direct observation of application of tasks
5.2 Written test or examination
5.3 Questions related to underpinning knowledge
5.4 Third party report (to include report on work attitude)
5.5 Demonstration/Simulation

6. Context for Assessment

6.1 Competency may be assessed in the workplace or in
a simulated
 workplace setting
6.2 Assessment shall be observed while the tasks are
being undertaken either individually or as part of a
team under limited supervision

--- PDF PAGE 71 ---
TR – EIM NC IV - 69 -

2.31 (9) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY: (9) Supervise/Monitor installation and
maintenance on electrical systems,
auxiliary including control, lighting power
and protection equipment
UNIT CODE :
CON724322
UNIT DESCRIPTOR : This module of Core Electrical Competency
covers the knowledge, skill and attitudes in
supervising/monitoring
of
electrical
practitioner for the installation and wiring of
electrical devices, auxiliary, lighting and
protection system equipment.

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Plan and prepare
work

1.1 Instructions for the preparation of the work activity
are communicated and confirmed to immediate
superior to ensure clear understanding
1.2 Drawings/diagrams are read and interpreted in
accordance with job requirements
1.3 Correct type, quantity, size and rating of electrical
devices, auxiliary and protection system
equipment and other materials are identified in line
with job requirements.
1.4 Tools, equipment and personnel protective
equipment needed are identified/selected in
accordance with established procedures
1.5 Estimated time of work completion is determined in
accordance with the job requirement.
2. Request materials,
tools and equipment

2.1 Quantity, usage and specifications of materials, tools
and equipment are verified according to job
requirements
2.2 Requisition form is properly filled-up according to list of
materials, tools and equipment prepared
2.3 Requisition forms are approved by immediate superior
3. Direct and monitor
installation of
electrical, auxiliary
and protection system
equipment through
working teams

3.1 Safety procedures are followed according to enterprise
and government regulations.
3.2 Installation criteria for electrical, auxiliary and
protection system equipment are carried out in line with
job requirements and PEC standards.
3.3 Work schedule is followed to ensure job is completed
on time in accordance with a quality standard.
3.4 Further instructions are sought from the immediate
superior in the event of unplanned events or conditions
occurred.
3.5 On-going checks of quality of the work are undertaken
with strict compliance in accordance with
 instructions and requirements.

--- PDF PAGE 72 ---
TR – EIM NC IV - 70 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
4. Direct and monitor
installation of electrical
wiring

4.1 Safety procedures are followed according to
enterprise and government regulations.
4.2 Electrical wiring criteria are followed in line with job
requirements and PEC standard.
4.3 Work schedule is followed to ensure job is completed
on time in accordance to a quality standard and with
minimum wastage.
4.4 Contingency measures are applied during occurrence
of unplanned events or conditions.
4.5 On-going checks of quality of the work are
undertaken in accordance with instructions and
requirements.
4.6 Preliminary check / test are conducted in line with job
requirements.
5. Notify completion of
work
5.1 Final checks are made to ensure that work
conforms with instructions and job requirements
5.2 Immediate superior is notified upon completion of
work
5.3 Tools, equipment and any excess resources and
materials are cleaned, checked and returned to
storage area in accordance with enterprise
procedures
5.4 Work area is cleaned up and made safe in
accordance with OHS requirements

--- PDF PAGE 73 ---
TR – EIM NC IV - 71 -

2.32 (9) Range Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

1. Drawings/diagram

May include but are not limited to:
1.1 Control and power circuit diagram
1.2 Termination diagram
1.3 Schematic diagram
1.4 Logic diagram
1.5 Process flow diagram
1.6 Ladder diagram
1.7 Block diagram
1.8 Electrical plan

2. Electrical devices

May include but are not limited to:
2.1 Receptacles
2.2 Outlets
2.3 Switches
- Push button
- Selector switches
- Step switches
- Meter switches
- Emergency switch

2.4 Terminal blocks
2.5 Relays
- Timers
- Counters

2.6 Contactors
- Sensors
- Proximity switch
- Limit switch
- Smoke detector
- Fire detector
- Photo Electric switch
- Thermo controller
- Pressure switch
- Float switch
- Flow switch

2.8 Metering devices

--- PDF PAGE 74 ---
TR – EIM NC IV - 72 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
3. Electrical /auxiliary
equipment
May include but are not limited to:
3.1 Power supply
- Automatic Voltage Regulator (AVR)
- Uninterruptible power supply (UPS)
3.2 Generators and motors
3.3 Transformer
3.4 Capacitors
3.5 Inverters/Rectifiers
3.6 Controllers
- Motor controls
- Electro-mechanical controllers (e.g. Solenoid)
- Electro-Pneumatic controller
- Electronic drives
- Solid-state controls
3.7 Battery bank and battery charger
3.8 Fire alarm system
- Distributed control system (DCS)
- Combine PIC/PVC
3.9 Auxiliary outlets
- Telephone
- Mass Antenna Television (MATV)
- Closed-circuit Television (CCTV)
- UTV Voice Data
3.10 Communication system

4. Protection system
equipment
May include but are not limited to:
4.1 Circuit breakers/Fuses
- Oil circuit breaker (OCB)
- Vacuum circuit breaker (VCB)
- Gas insulated circuit breaker (SF6)
- Enclosed circuit breaker (ECB)
- Earth leakage circuit breaker/RCCB
- Cut-out fuse / Time delay fuses
- Air circuit breaker (ACB)
4.2 Relays
- Over/Under voltage
- Over/Under current
- Phase Reversal/Failure

4.3 High and Low Voltage Switch Gears
4.4 Motor Control Center (MCC)
4.5 Motor Control Panel (MCP)
4.6 Power /Lighting Panel

--- PDF PAGE 75 ---
TR – EIM NC IV - 73 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

4.7 Power Mitigated Devices
- Transient Voltage Surge Suppressor (TVSS)
- Power Conditioner
- Harmonic Filter
- Harmonic Reactor
4.8 Motor Guard
4.9 Grounding system
4.10 Ground Fault Circuit Interrupter (GFCI)
4.11 Atmospheric/Conventional Lightning Protection
System
5. Tools and equipment

May include but not limited to:
5.1 Electrical handtools (pliers, screwdrivers,
wrenches, wires, splicer, knife, wire stripper)
5.2 Multi-testers, mega-ohmmeter, clamp ammeter
5.3 Tachometer
5.4 Pressure gauge
5.5 Industrial thermometer
5.6 Frequency meter
5.7 Flow meters
5.8 Lux meters
6. Personnel Protective
Equipment (PPE)

May include but not limited to:
6.1 Working gloves
6.2 Safety shoes
6.3 Hard hat
6.4 Safety goggles
6.5 Gas mask
6.7 Insulating mat
6.8 Apron
6.9 Safety belts
6.10 Safety ladder
7. Specifications
7.1 Brand/Make
- Classification/Type
7.2 Rating
- Voltage
- Current
- Power
- Frequency
- Temperature

--- PDF PAGE 76 ---
TR – EIM NC IV - 74 -

VARIABLE TRAINING
COMPOENTS
RANGE OF VARIATON

- Service factor
- Degree of protection
- Utilization category
- Harmonics
- RPM
- Pressure
7.3 Phase
7.4 Pole
7.5 Range (Tools must be specific)
7.6 Needed accessories
8. Installation criteria

8.1 Installed as per plan/instruction, specifications
and diagrams
8.2 Mounted horizontally and vertically aligned and
use shim as required
8.3 Rigidly bolted/screwed in place (e.g. wall or
ceiling, flooring)
8.4 Wires are cut to requirement and arranged to
prevent unnecessary mechanical pressure to
device terminal
8.5 Functional as per standard testing procedures

9. Electrical wiring criteria
9.1 Roughing-in works
Conduits are properly processed and laid out as per
job requirements
Pull, utility and junction boxes are mounted and
installed as per job requirements
Proper fittings are used, screwed and mounted
Correct ratings of enclosed over current protection
are used

9.2 Installing guide wires
Guide wire sized to requirement with allowance of
at least 150mm and hooked

9.3 Pulling/laying electrical wires
Wires measured and cut to exact requirement
Required color coding followed
Cable puller firmly mounted
Correct size of pull wires/ropes as to load
requirement
Pulling compound to be used on big wire sizes
No damage on insulation
Free conductor allowance as to field requirement

--- PDF PAGE 77 ---
TR – EIM NC IV - 75 -

VARIABLE TRAINING
COMPONENTS
RANGE VARIATION

9.4 Splicing wire and cable (e.g. solderless connectors
crimping type)
Spliced wire and cables using standard splicing method,
tools, right connector and terminal lug for size of
wire as per PEC requirement

9.5 Dressing electrical wire
Free conductor allowance per PEC standard
Wire dressed/arranged for easy accessibility to electrical
component
Bend to conductor per code requirement to prevent
damage to insulation

9.6 For cable glands
Cable gland sized to cable diameter
Cable gland installed complete with fittings

9.7 For Bus bar
Installed bus bar securely and rigidly supported to
maintain distances between different phases per
PEC standard.
Mounted on the same surface not less than 51mm and
clearance not less than 26mm in any metal surface
Installed
as
per
plan/shop
drawing
and
PEC
requirement

Auxiliary Outlets and Lighting Fixtures:

9.8 For porcelain receptacle
Re-checked wire splicing as per plan prior to installation
Wire cut to requirement and arranged to prevent
unnecessary mechanical pressure to receptacle
terminal
All bolt tightened for rigid mounting
No gap between fixture base and ceiling

9.9 For high/low bay sodium vapor
Support rigid enough to carry fixture load
Conduit stem plumb/perpendicular to ground
Mounting support to comply with plan details
Fixture mounted as per product technical brochure
Correct tapping at ballast terminal

--- PDF PAGE 78 ---
TR – EIM NC IV - 76 -

VARIABLE TRAINING
COMPONENTS
RANGE VARIATION
9. Electrical wiring criteria (cont.)

9.10 For fluorescent fixtures
Re-checked wire splicing as per plan prior to
installation
Junction box cleaned prior to installation
Wire cut to requirement and arranged prior to
closing with box cover
Fluorescent fixture horizontally aligned against wall
No gap between fixture base and ceiling
Rigidly screwed to ceiling
Ballet connection checked as to correct terminal
tapping.

9.11 For Flood light and spot light
Re-checked wire splicing as per plan prior to
installation
Boxes cleaned and wire arranged prior to closing
with box cover
Fixture rigidly mounted
Ballast connection checked as to correct terminal
tapping
Installed as per plan/installation instruction

9.12 For halogen lamp
Re-checked wire splicing as per plan prior to
installation
Hole centering and distances of fixture per reflected
ceiling plan
Hole diameter exact to fixture requirement
Transformer firmly mounted on non-combustible
support
Bulb not to be touched by hand
Cover properly mounted and sealed

9.13 For perimeter lighting (e.g. wall type, fence,
pole type)
Foundation constructed as per plan
Pole plumb to ground upon erection, if required,
shim to be provided
Fixture wired and tested prior to erection
Test wiring for insulation breakdown minimum
resistance tolerance 1000ohms/v  1 meg.
Installed as per product technical brochure

--- PDF PAGE 79 ---
TR – EIM NC IV - 77 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

10. Installation of equipment
protection system criteria

10.1 For Grounding system
• Ground rod fully driven to earth per PEC std.
• Grounding conductor to be buried according to PEC
standard
• No splicing on ground conductor
• All connection to ground rod per specification (e.g.
exothermic ground clamp, etc.)
• Resistance to ground per design requirement

10.2 For earth leakage circuit breaker
• Horizontally and vertically aligned
• Earthwire solidly connected
• Rigidly bolted to enclosure
• Installed
as
per
electrical
drawings/schematic
diagrams and instructions

10.3 For Atmospheric/conventional lightning protection
system
• Ground rod fully driven to earth per PEC stds.
• Resistance to ground per design requirement
• No splicing on ground conductor
• Lightning counter rigidly mounted on walls & fix to
structure
• Air terminal or ionizer are rigidly mounted at roof
support or steel structure
• Down conductor installed per plan
• All connector at ground per specification as to
exothermic ground clamp, etc.
• Operational as per standard testing procedure

10.4 For Power Circuit Breaker (PCB) and Vacuum
Circuit Breaker (VCB)
• Horizontally and vertically aligned
• Circuit breaker (CB) housing rigidly bolted to
mounting bracket and anchored to flooring
• CB bus terminals solidly connected to bus bars
• Minimized damage to paint
• Installed
as
per
electrical
drawings/schematic
diagrams and instructions

--- PDF PAGE 80 ---
TR – EIM NC IV - 78 -

2.33 (9) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects
of competency
Assessment requires evidence that the candidate:
1.1 Correctly interpreted work instructions
1.2 Selected appropriate tools, testing instruments and materials
for electrical wiring installation
1.3 Selected and used correct personal protective equipment
1.4 Followed criteria for installation and wiring of electrical
devices, auxiliary and protection system equipment
1.5 Followed safety procedures
1.6 Undertaken checks of quality of the work in accordance with
instructions and job requirements
1.7 Followed PEC regulations
1.8 Demonstrated good working attitudes
2. Underpinning
Knowledge
2.1 Materials use and specification
2.2 Understand economic use of material
2.3 Safe working procedures (including works in hazardous
locations)
2.4 Philippine Electrical Code (PEC) requirements
2.5 Correct procedures in installing electrical wiring
2.6 Installation of communication/paging system
2.7 Kinds of lighting fixtures and its application
2.8 Basic Electronics
2.9 Motor Controllers
2.10 Motors and Generators
2.11 Power Calculation
2.12 Time Management
2.13 Mensuration
2.14 Pneumatics / electro-pneumatics
2.15 Basic Computer operations
3. Underpinning
Skills
3.1 Interpreting plan and details
3.2 Planning and coordinating work scheduling
3.3 Able in determining and classifying work environment
3.4 Preparing materials
3.5 Proper using of hand tools
3.6 Splicing conductors
3.7 Dressing/harnessing of wires
3.8 Terminating wires
3.9 Crimping/ Soldering wires and connectors
3.10 Storing excess materials properly
3.11 Cleaning worksite, tools and equipment
3.12 Installing electrical wiring materials, equipment and
accessories
3.13 Operating computer

--- PDF PAGE 81 ---
TR – EIM NC IV - 79 -

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
4. Resource
Implications
The following resources should be provided:
4.1 Workplace location
4.2 Tools and equipment appropriate to installation of electrical
wirings
4.3 Materials relevant to the proposed activity
4.4 Drawings and specifications relevant to the task
5. Methods of
Assessment
Competency in this unit must be assessed:
5.1 Through direct observation of application of tasks.
5.2 Oral questioning related to underpinning knowledge
5.3 Written test or examination
5.4 Third party report
5.5 Demonstration (able to impart knowledge and skills)
6. Context for
Assessment
6.1 Competency may be assessed in the workplace or in a
simulated workplace setting
6.2 Assessment shall be observed while the tasks are being
 undertaken either individually or as part of a team under
 limited supervision

2.31 (10) Performance Criteria for Unit of Competency Elements

UNIT OF COMPETENCY :
(10) PERFORM COMMISSIONING OF
ELECTRICAL
EQUIPMENT/SYSTEMS BELOW 600
VOLTS

UNIT CODE :
CON724323

UNIT DESCRIPTOR :
This module of Core Electrical
Competency covers the knowledge,
skill and attitudes in commissioning
electrical equipment and all auxiliary
system used in industrial
establishments based on the required
performance standards.
ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components
1. Plan and prepare
commissioning activities

1.1 Work instructions are confirmed to immediate to
ensure clear understanding of job requirements
1.2 Commissioning procedures are planned
according to job requirements
1.3 Materials and PPE needed to complete job
requirements are obtained in line with
established procedures

--- PDF PAGE 82 ---
TR – EIM NC IV - 80 -

ELEMENT
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training Components

1.4 Tools, equipment and testing devices needed
for commissioning procedures are obtained,
estimated and inspected for compliance with the
job specifications
1.5 Potential hazards are identified and prevention
and/or control measures are selected in
accordance with the work plan and site
procedures
1.6 Commissioning activities are coordinated with the
end-user or the department involved in
accordance with the established procedures
2. Commission electrical
equipment/systems

2.1 Safety policies and procedures are followed in
accordance with duly accepted international safety
standards
2.2 Electrical testing criteria are followed in line with
job requirements and established procedures
2.2 Electrical equipment/systems are commissioned in
line with established procedures

 commissioned in line with established procedures
2.4 Unforeseen events are responded in line with
established procedures and as per plans, draw
2.5 Records, electrical plans and schematic diagrams
are revised/updated according to changes
incurred during commissioning
2.6 Test data forms are filled-out and submitted to
immediate superior for evaluation
3. Turn-over electrical
equipment/systems
3.1 Final inspection is undertaken to ensure that
commissioning of electrical system meets job
requirements
3.2 Tools, equipment and any excess resources and
materials are cleaned, checked and returned to
storage area in accordance with enterprise
procedures
3.3 Written report is prepared and submitted to
immediate superior in accordance with enterprise
procedures

3.4 Monitoring data sheet for the newly installed
system is accomplished based on the job
requirements
3.5 Orientation and technical assistance is provided to
prospective operators based on company
procedures.

--- PDF PAGE 83 ---
TR – EIM NC IV - 81 -

2.32 (10) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Commissioning procedures
1.1 Formulate checklist of machine and
 equipment parts
1.2 Check completeness of installation based on
plans/diagrams
1.3 Perform electrical testing
1.4 Perform no-load and load testing
1.5 Perform monitoring of meters and gauges
1.6 Orient end-user regarding systems operations
1.7 Turn over electrical equipment to end-user
2. Personal protective
equipment (PPE)
Including but not limited to:
2.1 Working gloves
2.2 Safety shoes
2.3 Hard hat
2.4 Face shield
2.5 Insulating mat

2.6 Ear plug
3. Tools, equipment and testing
devices
Including but are not limited to:
3.1 Electrical hand tools
- Pliers
 - Screwdrivers
 - Wrenches
 - Wire splicers
 - Electrician knives
3.2 Testing instruments
- Multi-tester (VOM)
- Ammeter
- Insulation resistance tester
- Ground resistance tester
- Lux meter
- Thermal scanner
- Flow meter
- Pressure gauge
- Pressure Analyzer/ Gauge manifold
- Leak tester
3.3 Labeling machine
3.4 Warning signages
- Lock-out/Tag-out
3.5 Phase-sequence indicator
3.6 Thermometer
3.7 Tachometer
3.8 Telephone/telephone handset

--- PDF PAGE 84 ---
TR – EIM NC IV - 82 -

4. Potential hazards
Including but not limited to:
4.1 Live wires
4.2 Oil spill
4.3 Chemical hazards
4.4 Flammable materials
4.5 Sources of energy
4.6 Moving machine parts
4.7 Sharp/pointed objects
4.8 Noise hazards
4.9 Confined space
5. Electrical testing criteria
May include but are not limited to:
5.1 Continuity test
Completely filled-up continuity test report
Instrument calibrated and certified annually
Used of appropriate test instrument (e.g.
analog/digital, multi-meter or ohmmeter)
All tools, instrument, equipment and materials
in proper place without unnecessary things
within work perimeter

5.2 Electrical insulation test
Appropriate instrument is used in the testing
Megger test data sheet filled-up completely
Accuracy of test result obtained within
tolerable limit (e.g. 2 meg ohm  2%)
Instrument calibrated and certified annually

5.3 High potential test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test Data Sheet completely filled-up
Reading accuracy of test result obtained at 
2% (3.kvac)

5.4 Earth resistance test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test report completely filled-up
Test reading accuracy is obtained with
tolerance limit (5 ohm) 3 point method

5.5 Phase sequence test
Appropriate instrument is used in the testing
Tagging power line in accordance of phase
sequence results
from the main distribution panel down to the
load
Completely filled-up report in accordance with
the test result

--- PDF PAGE 85 ---
TR – EIM NC IV - 83 -

5.6 Load test
Appropriate instrument is used in the testing
Load test reading accuracy within tolerance
limit (e.g.  5% 220 VAC and full load
current equal or below name plate rating
Test Data Sheet completely filled-up

5.7 Voltage test
Appropriate instrument is used in the testing
Accuracy of test result is obtained within
tolerable limit (e.g.  10% 220 VAC)
Voltage Test Data Sheet properly filled-up

5.8 Winding resistance test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Winding Resistance Test Data Sheet
completely filled-up
Accuracy of test result is obtained within
tolerable limit (e.g. 358 ohms  2%)
5.9 Polarization index (P.I.) test
Appropriate instrument is used in the testing
Polarization Index Test Data Sheet filed-up
completely
Followed Polarization Index Test procedures
Instrument calibrated and certified annually

5.10 Lock rotor test
Appropriate instrument is used in the testing
Test report completely filled-up
Test reading accuracy is obtained within
tolerable limit (e.g. 220 VAC,  2% 12A, 
2% 25 watts)
5.11 Free running test
Appropriate instrument is used in the testing
Test reading accuracy is obtained within
tolerable limit (e.g. 220 VAC,  2% 10A, 20
W  2%)
Test report complete filled-up

5.12 Open/short circuit test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test reading accuracy is obtained with
tolerable limit (e.g. 220 VAC  5%, 15A 
2% 30 W  2%)
Test report completely filled-up

--- PDF PAGE 86 ---
TR – EIM NC IV - 84 -

5.13 Transformer turn ratio test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test reading accuracy is obtained with
tolerable limit (e.g. 1.82  5%)
Completely filled-up TTR portion of
Transformer Test Data Sheet

5.14 Dielectric strength test
Appropriate instrument is used in the testing
Test procedure for dielectric strength of oil
followed
Reading accuracy of test result is obtained
(e.g. 25kv  2%)
Test Data Sheet completely filled-up

5.15 Voltage excitation test
Appropriate instrument is used in the testing
Reading accuracy of test result is obtained
within tolerable limit equal or below
nameplate rating (e.g.  2% 120 V)
Test Data Sheet completely filled-up

5.16 Energizing electrical system
Appropriate instrument is used in the testing
Final check for loose connection, wire
arrangement, cleanliness, enclosure
appearance insulation resistance
measurement in the presence of
commission’s team as per client standard
requirement
Energize equipment one-by-one
Voltage and current measurement within
tolerable limit base on equipment
nameplate (e.g. 5% 220 VAC) in the
presence of commissioning team
Completely filled-up record form for all
measurement

--- PDF PAGE 87 ---
TR – EIM NC IV - 85 -

2.32 (10) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Commissioning procedures
1.1 Formulate checklist of machine and equipment
parts
1.2 Check completeness of installation based on
plans/diagrams
1.3 Perform electrical testing
1.4 Perform no-load and load testing
1.5 Perform monitoring of meters and gauges
1.6 Orient end-user regarding systems operations
1.7 Turn over electrical equipment to end-user
2. Personal protective
equipment (PPE)
Including but not limited to:
2.1 Working gloves
2.2 Safety shoes
2.3 Hard hat
2.4 Face shield
2.5 Insulating mat
2.6 Ear plug
3. Tools, equipment and testing
devices
Including but are not limited to:
3.1 Electrical hand tools
- Pliers
 - Screwdrivers
 - Wrenches
 - Wire splicers
 - Electrician knives
3.2 Testing instruments
- Multi-tester (VOM)
- Ammeter
- Insulation resistance tester
- Ground resistance tester
- Lux meter
- Thermal scanner
- Flow meter
- Pressure gauge
- Pressure Analyzer/ Gauge manifold
- Leak tester
3.3 Labeling machine
3.4 Warning signages
- Lock-out/Tag-out
3.5 Phase-sequence indicator
3.6 Thermometer
3.7 Tachometer
3.8 Telephone/telephone handset

--- PDF PAGE 88 ---
TR – EIM NC IV - 86 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
4. Potential hazards
Including but not limited to:
4.1 Live wires
4.2 Oil spill
4.3 Chemical hazards
4.4 Flammable materials
4.5 Sources of energy
4.6 Moving machine parts
4.7 Sharp/pointed objects
4.8 Noise hazards
4.9 Confined space
5. Electrical testing criteria
May include but are not limited to:
5.1 Continuity test
Completely filled-up continuity test report
Instrument calibrated and certified annually
Used of appropriate test instrument (e.g.
analog/digital, multi-meter or ohmmeter)
All tools, instrument, equipment and materials
in proper place without unnecessary things
within work perimeter

5.2 Electrical insulation test
Appropriate instrument is used in the testing
Megger test data sheet filled-up completely
Accuracy of test result obtained within tolerable
limit (e.g. 2 meg ohm  2%)
Instrument calibrated and certified annually

5.3 High potential test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test Data Sheet completely filled-up
Reading accuracy of test result obtained at 
2% (3.kvac)

5.4 Earth resistance test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test report completely filled-up
Test reading accuracy is obtained with
tolerance limit (5 ohm) 3 point method

--- PDF PAGE 89 ---
TR – EIM NC IV - 87 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

5.5 Phase sequence test
Appropriate instrument is used in the testing
Tagging power line in accordance of phase
sequence results
from the main distribution panel down to the load
Completely filled-up report in accordance with
the test result

5.6 Load test
Appropriate instrument is used in the testing
Load test reading accuracy within tolerance limit
(e.g.  5% 220 VAC and full load current
equal or below name plate rating
Test Data Sheet completely filled-up

5.7 Voltage test
Appropriate instrument is used in the testing
Accuracy of test result is obtained within
tolerable limit (e.g.  10% 220 VAC)
Voltage Test Data Sheet properly filled-up

5.8 Winding resistance test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Winding Resistance Test Data Sheet completely
filled-up
Accuracy of test result is obtained within
tolerable limit (e.g. 358 ohms  2%)

5.9 Polarization index (P.I.) test
Appropriate instrument is used in the testing
Polarization Index Test Data Sheet filed-up
completely
Followed Polarization Index Test procedures
Instrument calibrated and certified annually

--- PDF PAGE 90 ---
TR – EIM NC IV - 88 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

 5.10 Lock rotor test
Appropriate instrument is used in the testing
Test report completely filled-up
Test reading accuracy is obtained within
tolerable limit (e.g. 220 VAC,  2% 12A,  2%
25 watts)

5.11 Free running test
Appropriate instrument is used in the testing
Test reading accuracy is obtained within
tolerable limit (e.g. 220 VAC,  2% 10A, 20
W  2%)
Test report complete filled-up

5.12 Open/short circuit test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test reading accuracy is obtained with tolerable
limit (e.g. 220 VAC  5%, 15A  2% 30 W 
2%)
Test report completely filled-up

5.13 Transformer turn ratio test
Appropriate instrument is used in the testing
Instrument calibrated and certified annually
Test reading accuracy is obtained with tolerable
limit (e.g. 1.82  5%)
Completely filled-up TTR portion of Transformer
Test Data Sheet
5.14 Dielectric strength test
Appropriate instrument is used in the testing
Test procedure for dielectric strength of oil
followed
Reading accuracy of test result is obtained (e.g.
25kv  2%)
Test Data Sheet completely filled-up

5.15 Voltage excitation test
Appropriate instrument is used in the testing
Reading accuracy of test result is obtained
within tolerable limit equal or below
nameplate rating (e.g.  2% 120 V)
Test Data Sheet completely filled-up

--- PDF PAGE 91 ---
TR – EIM NC IV - 89 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION

5.16 Energizing electrical system
Appropriate instrument is used in the testing
Final check for loose connection, wire
arrangement, cleanliness, enclosure
appearance insulation resistance
measurement in the presence of
commission’s team as per client standard
requirement
Energize equipment one-by-one
Voltage and current measurement within
tolerable limit base on equipment
nameplate (e.g. 5% 220 VAC) in the
presence of commissioning team
Completely filled-up record form for all
measurement

2.33 (10) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspects
of competency
Assessment requires evidence that the candidate:
1.1 Planned commissioning procedures in line with job
requirements
1.2 Prepared/obtained materials, PPE, tools, equipment and
testing devices in line with established procedures and job
specifications
1.3 Demonstrated compliance with safety regulations applicable
to worksite operations
1.4 Performed commissioning activities in line with established
procedures
1.5 Undertaken final inspection to ensure commissioning
electrical
 system meet job requirements
1.6 Communicated effectively with others to ensure safe and
 effective work operations
1.7 Prepared complete report of commissioned electrical
equipment/ system
1.8 Demonstrated good working attitudes

--- PDF PAGE 92 ---
TR – EIM NC IV - 90 -

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
2. Underpinning
Knowledge
2.1 Handling of equipment, tools, materials and consumables
2.2 Philippines Electrical Code (PEC) requirements
2.3 Standard operating procedure in energizing electrical
system
2.4 Mensuration
2.5 Knowledge on how to operate the test instruments
2.6 Interpretation of electrical plans/shop drawings
2.7 Electrical Laws and Principles
2.8 Pneumatics and Electro-Pneumatics
2.9 Computer Operations
2.10 Environmental laws
2.11 Occupational Health & Safety procedures
3. Underpinning
Skills
3.1 Interpreting plan and details
3.2 Tracing circuits
3.3 Performing electrical test
3.4 Using test instruments
3.5 Troubleshooting skills
3.6 Performing first-aid
3.7 Identifying potential hazards and selecting prevention
and/or control measures
3.8 Practicing safe working habits
3.9 Operating computers
3.10 Communication skills
4. Resource
Implications
The following resources should be provided:
4.1 Workplace location
4.2 Tools and equipment appropriate to commissioning electrical
system
4.3 Materials relevant to the proposed activity
4.4 Drawings and specifications relevant to the task
5. Methods of
Assessment
Competency in this unit must be assessed:
5.1 Through direct observation of application of tasks.
5.2 Oral questioning related to underpinning knowledge
5.3 Written test or examination
5.4 Third party report
5.5 Demonstration (able to impart knowledge and skills)
6. Context for
Assessment
6.1 Competency may be assessed in the workplace or in a
 simulated workplace setting
6.3 Assessment shall be observed while the tasks are being
undertaken either individually or as part of a team under
limited supervision

--- PDF PAGE 93 ---
TR – EIM NC IV - 91 -

2.31 (11) Performance Criteria for Unit of Competency Elements

UNIT TITLE
: (11) PERFORM PROGRAMMING AND
INSTALLATION OF BASIC PROGRAMMABLE
LOGIC CONTROLLER (PLC) SYSTEMS.
UNIT CODE
: CON724324
UNIT DESCRIPTOR : This module of Core Electrical Competency covers
the knowledge, skill and attitudes necessary to
install and program a basic programmable logic
control.

VARIABLE TRAINING
COMPONENTS
PERFORMANCE CRITERIA
Italicized terms are elaborated in the
Range of Variable Training
1.
Plan and prepare for
installation
1.1.
Work instructions are read and interpreted to
determine job requirements.
1.2.
Tools and testing devices needed to carry out the
installation work are selected in accordance with
established procedures and checked for correct
operation and safety.
1.3.
Materials and components necessary to complete
the work are obtained in accordance with job
requirements.
2.
Install/Test field and
control devices
2.1.
Appropriate personal protective equipment is
worn in line with standard operating procedures.
2.2.
Occupational Health & Safety policies and
procedures for installation are followed in line with
the job requirements.
2.3.
Devices are installed and tested in accordance with
manufacturer’s instructions and requirements
2.4.
Work site is cleaned and cleared of all debris and
made safe in accordance with the company
requirements
2.5.
Report on installation and testing of equipment is
prepared according to company’s
procedures/policies.
2.6.
Unplanned events or conditions are responded to in
accordance with established procedures
3.
Create/Modify,
install and test basic
PLC program
3.1.
Appropriate language is used according to
applications.
3.2.
Created/modified PLC program is tested / run to
ensure all syntax errors are corrected.
3.3.
Test processes are reviewed to ensure defect-free
PLC program.
3.4.
External documentation and back-up programs
required for users are created/prepared according
to company standards.

--- PDF PAGE 94 ---
TR – EIM NC IV - 92 -

2.32 (11) Range of Variable Training Components

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
1. Tools
Includes the following but not limited to:
1.1
Pliers; assorted
1.2
Screwdrivers; assorted
1.3
Wrenches; assorted
2. Test equipment/instruments
Includes the following but not limited to:
2.1
Multi-tester (VOM)
2.2
Ammeter
2.3
Signal generator
2.4
Calibrators
2.5
Flow meters
2.6
Pressure meter
2.7
Thermometer
2.8
Low voltage power supply (DC)
2.9
Computers (PC/laptop)/Programming
console
3. Materials and components
Includes the following but not limited to:
3.1
Wires
3.2
Terminal lugs
3.3
Terminal blocks
3.4
Terminal wire marker
3.5
Sensors
3.5.1 Heat/temperature
3.5.2 Pressure
3.5.3 Flow
3.5.4 Motion
3.5.5 Proximity
3.6
Limit switches
3.7
Relays
4. Personal protective equipment
May include but are not limited to:
4.1
Safety helmet (hard hat/bump hat)
4.2
Safety shoes
4.3
Ear muffs
4.4
Goggles/Face shield
4.5
Safety belt/Harness
4.6
Safety Gloves
4.7
Safety Mask (gas/fumes, dust)
4.8
Proper working clothes
5. Occupational Health & Safety
(OH & S) policies and
procedures
5.1
Philippine Electrical Code (PEC)
5.2
National Building Code
5.3
OH & S guidelines
5.4
Philippine environmental laws

--- PDF PAGE 95 ---
TR – EIM NC IV - 93 -

VARIABLE TRAINING
COMPONENTS
RANGE OF VARIATION
6. Field and control devices
Includes the following but not limited to:
6.1
Analogue devices
6.1.1 Actuators
6.1.2 Servo Motors
6.1.3 Frequency drives
6.1.4 Transducers
6.1.5 Transmitters
6.2
Digital devices
6.2.1 Actuators
6.2.2 Buzzers
6.2.3 Lamps
6.2.4 Limit switches
6.2.5 Magnetic contactors
6.2.6 Photo-sensors
6.2.7
Proximity sensors
7. Language
Includes but not limited to:
1.1. Standard Programming language
1.1.1. Ladder
1.1.2. Mnemonics
1.1.3. STL (Statement List)
1.1.4. Function chart
1.2.Procedure language

2.33 (11) Evidence Guide for Assessment

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
1. Critical aspect
of competency
Assessment must show that the candidate:

1.1
Interpreted work instructions according to job
requirements
1.2
Checked installed devices to ensure safety
1.3
Tested installed field and control devices
1.4
Gathered and documented information needed for the
creation/modification of the basic PLC program
1.5
Selected appropriate basic PLC programming language
1.6
Tested created/modified basic PLC program
1.7
Prepared a user-friendly documentation of the
created/modified basic PLC program

--- PDF PAGE 96 ---
TR – EIM NC IV - 94 -

ASPECTS OF
COMPETENCY

ASSESSMENT EVIDENCE REQUIREMENTS
2. Underpinning
knowledge
2.1
Occupational health and safety procedures
2.2
Electrical theories
2.3
Use of test equipment/instruments
2.4
Basic electronics
2.5
Drawing interpretation
2.6
Electromechanical technology
2.7
Pneumatics / Electro-Pneumatics
2.8
Hydraulics
2.9
Industrial motors
2.10 Process Automation and Calibration
2.11 Basic PLC Programming
2.12 Concepts of I/O drivers
2.13 Control applications and concepts
2.14 Circuit Analysis
2.15 Basic Microprocessor Applications
2.16 Operating Systems (Basic computer applications)
2.17
Sequence control
3. Underpinning
skills
3.1
Reading skills required to interpret diagrams and work
instructions
3.2
Communication skills needed to interpret and define work
procedures
3.3
Problem solving in emergency situation
3.4
Programming skills
4. Method of
assessment
4.1
The assessor may select two of the following
assessment methods to objectively assess the
candidate:
4.1.1 Direct Observation
4.1.2 Oral/Written Questioning
4.1.3 Third Party Report
4.1.4 Practical Demonstration
4.1.5 Portfolio
5. Resource
Implication
5.1
Tools
5.2
Test equipment/instruments
5.3
Field and control devices
5.4
Materials
5.5
PPE
5.6
Technical manuals
5.7
PLC System
5.8
Appropriate equipment

6. Context of
Assessment
6.1 Assessment may be conducted in the workplace or in a
simulated work process and procedures

--- PDF PAGE 97 ---
TR – EIM NC IV - 95 -

ELECTRICAL INSTALLATION & MAINTENANCE NC IV COMPETENCY MAP

BASIC COMPETENCIES

Receive and Respond to
Workplace Communication
Work with Others
Demonstrate work values
Practice basic
housekeeping procedures
Participate in Workplace
Communication
Work in a Team
Environment
Practice career
professionalism
Practice occupational health
and safety procedures
Lead Workplace
Communication
Lead Small Working
Teams
Develop and Practice
Negotiating Skills With
Team Members
Guide Effective Solutions
to Problems Arising from
Work Activities
Check and Develop the
Use of Mathematical
Concepts & Techniques
Use Relevant Technologies
Applicable to Assigned
Work
Lead in Utilizing
Specialized
Communication Skills
Assist in Developing
Team and Individuals
Apply Problem Solving
Techniques in the
Workplace
Collect, analyze and
organize information
Plan and Organize Work
for Several Working
Teams
Promote Environmental
Protection

COMMON COMPETENCIES

Supervise Preparation Construction
Materials, Tools & Equipment for
Assigned Tasks
Ensure Compliance with Standards
Procedures, Specifications and Manuals
of Instructions
Interpret and Follow Technical
Drawings and Plans
Supervise Mensuration and
Related Computations
Supervise Proper Use and
Maintenance of Tools and
Equipment

CORE COMPETENCIES

Prepare electrical
materials and tools
Perform roughing-in
activities for basic
electrical lay-out
Perform installation of wiring
devices for power, lights &
auxiliary outlets
Perform installation
of electrical wiring

Perform installation of
basic electrical protection
systems
Perform installation of basic
auxiliary outlets and lighting
fixtures
Perform commissioning
on low voltage electrical
systems

Prepare electric and
hydraulic tools
Perform roughing-in
activities for
communication and
distribution systems
Install wiring devices for
floor and ground fault
current interrupting outlets
Install electrical
protection system for
lightning and grounding
Install electrical lighting
on auxiliary outlets
and lighting fixtures
Install communication,
signaling devices
and remote control systems
on auxiliary equipment
Commission installed
electrical systems
Perform roughing-in and
wiring activities for bus and
under-floor ducts
Perform installation of
wiring devices for floor
and ground fault
current interrupting
outlets
Perform installation of
standard electrical
protection system for
lightning and grounding
Perform installation of
electrical lighting
systems, auxiliary
outlets and lighting
fixtures
Perform installation of
data measurement
and control system on
electrical and auxiliary
equipment
Assemble and install
electrical lighting and
motor control systems
Perform
maintenance and
troubleshooting works
Supervise/Monitor
installation & maintenance
on electrical systems,
auxiliary including control,
lighting, power and
protection equipment
Perform commissioning
of electrical
equipment/system
Perform programming and
installation of basic PLC
systems

--- PDF PAGE 98 ---
TR – EIM NC IV - 96 -

3.00
TRAINING STANDARDS

3.10 Curriculum Design - These guidelines for Curriculum Design are set
to provide technical and vocational education and training (TVET)
providers with information and other important requirements to consider
when designing training programs for Electrical Installation and
Maintenance NC IV. This course is designed to develop knowledge,
skills and attitudes of a worker qualified for Electrical Installation and
Maintenance NC IV in accordance with TESDA standards level. It
covers (1) Basic Worker Competencies; (2) Common Construction
Industry Competencies; and (3) Core Electrical Competencies as
enumerated in Section 1.30 (Page 2).

Nominal Training Duration:

Basic Worker Competencies

 -
 20 Hours
Common Construction Industry Competencies - 32Hours
Core Electrical Competencies

 - 464 Hours
Total Course Hours

 516 Hours

3.11 Basic Worker Competencies Development - This course is
designed to equip individual with operational skills required for
Basic Worker Competencies of Electrical Installation &
Maintenance IV with learning outcomes, methodology and
assessment approach as listed herein.

Unit of
Competency
Learning Outcomes
Methodology
Assessment
Approach
1. Lead
 workplace
communication
1.1 Communicate
information about
workplace
processes.
1.2 Lead workplace
discussions.
1.3 Identify and
communicate
issues arising in
the workplace
1.a. Group discussion
1.b. Role Play
1.c. Brain-storming

1.u. Observation
1.v. Interviews
2. Lead small
teams
2.1 Provide team
leadership.
2.2 Assign
responsibilities
among members.
2.3 Set performance
expectation for
team members
2.4 Supervise team
performance
2.a. Lecture

2.b. Demonstration

2.c. Self-paced
(modular)
2.u. Demonstration

2.v. Case studies

--- PDF PAGE 99 ---
TR – EIM NC IV - 97 -

Unit of
Competency
Learning Outcomes
Methodology
Assessment
Approach
3. Develop and
practice
negotiation
skills
3.1 Identify relevant
information in
planning
negotiations
3.2 Participate in
negotiations
3.3 Document areas
for agreement
3.a. Direct
observation

3.b. Simulation/role
playing

3.c. Case studies
3.u. Written test
3.v. Practical/
performance
test
4. Solve
workplace
problem
related to
work
activities
4.1 Explain the
analytical
techniques.
4.2 Identify the
problem.
4.3 Determine the
possible cause/s
of the problem.
4.a. Direct
observation

4.b. Simulation/role
playing

4.c. Case studies
4.u. Written test
4.v. Practical/
performance
test
5. Use
mathematical
concepts and
techniques
5.1 Identify
mathematical tools
and techniques to
solve problem
5.2 Apply
mathematical
procedures/solutio
n
5.3
Analyze results
5.a. Direct
observation
5.b. Simulation/role
playing
5.c. Case studies
5.u. Written test
5.v. Practical/
performance
test
6. Use relevant
technologies
6.1 Identify
appropriate
technology
6.2 Apply relevant
technology
6.3 Maintain/enhance
relevant
technology
6.a. Direct
observation
6.b. Simulation/role
playing
6.c. Case studies
6.u. Written test
6.v. Practical/
performance
test

--- PDF PAGE 100 ---
TR – EIM NC IV - 98 -

3.12 Common Construction Industry Competencies Development - This course is
designed to equip individual with operational skills required for Common
Construction Industry Competencies of Electrical Installation & Maintenance
IV with learning outcomes, methodology and assessment approach as listed
herein.

Unit of
Competency
Learning
Outcomes
Methodology
Assessment
Approach
1. Prepare
construction
materials and
tools
1.1 Identify
Materials
1.2 Requisition
Materials
1.3 Receive and
inspect
materials
1.a. Audio Visual
1.b. Simulation
1.c. Discussion
1.d. Practical
Exercise
1.e. Demonstration
1.u. Direct observation
1.v. Questions or
interview
1.w. Portfolio
(credentials)
1.x. Written / Oral Test
1.y. Demonstration
2. Observe
procedures,
Specifications
and Manuals
of Instructions
2.1 Identify and
access
specification/
manuals

2.a. Audio Visual
2.b. Simulation
2.c. Discussion
Practical Lab
2.d. Demonstration
2.u. Direct observation
2.v. Oral questioning
2.w. Written test or
examination
2.x. Third party report
2.y. Demonstration
(able to impart
knowledge & skills)
3. Interpret
Technical
Drawing
3.1 Analyze sign,
symbols &
data
3.2 Interpret
technical
drawing &
plans
3.3 Apply freehand
sketching
3.a. Audio Visual
3.b. Simulation
3.c. Discussion
Practical Lab
3.d. Demonstration
3.u. Direct observation
3.v. Oral questioning
3.w. Written test or
examination
3.x. Third party report
3.y. Demonstration
(able to impart
knowledge and
skills)
4. Perform
mensurations
and calculation
4.1 Select
measuring
instruments
4.2 Carry out
measurements
and
calculations
4.a. Audio Visual
4.b. Simulation
4.c. Discussion
Practical Lab
4.d. Demonstration
4.u. Direct observation
4.v. Oral questioning
4.w. Written test or
examination
4.x. Third party report
4.y. Demonstration
(able to impart
knowledge and
skills)

--- PDF PAGE 101 ---
TR – EIM NC IV - 99 -

Unit of
Competency
Learning
Outcomes
Methodology
Assessment
Approach
5. Maintain tools
and equipment
5.1 Check
condition of
tools and
equipment
5.2 Perform basic
preventive
maintenance
5.3 Sharpen edge
and tooth
cutting tools
5.4 Store tools
and equipment
5.a. Audio Visual
5.b. Simulation
5.c. Discussion
Practical Lab
5.d. Demonstration
5.u. Direct observation
of application of
tasks.
5.v. Oral questioning
5.w. Written test or
examination
5.x. Third party report
5.y. Demonstration

--- PDF PAGE 102 ---
TR – EIM NC IV - 100 -

3.13 Core Electrical Competencies Development - This course is designed to
equip individual with operational skills required for Core Electrical
Competencies of Electrical Installation & Maintenance IV with learning
outcomes, methodology and assessment approach as listed herein.

Note: Units 1 to 5 of the core units are the same as those for Electrical Installation and
Maintenance NC II. Units 1 to 8 are the same as those for Electrical Installation and
Maintenance NC III. Hence those who have completed training in one or both of the
above qualifications or who are valid holders of one or both of these qualifications need
not undergo training in the corresponding competencies.

Unit of
Competency
Learning Outcomes
Methodology
Assessment
Approach
1. Prepare Electric
and Hydraulic
Tools

1.1. Select and
identify of
electric power
and hydraulic
tools.
1.2. Maintain
electrical power
and hydraulic
tools.
1.a. Demonstration

1.b. Modular (self-
paced)
1.c. Lecture
1.d. Audio Visual
1.e. Practical
Laboratory
1.u. Direct
observation
1.v. Oral
questioning
1.w.
Written Test
1.x. Demonstration
2. Perform
roughing-in
activities for bus
ducts and
underfloor ducts.
2.1 Install bus way
or bus duct and
fittings.

2.2 Install under
floor duct and
fittings.
3.y. Demonstration
3.z. Modular (self-
paced)
3.aa. Lecture
3.bb. Audio Visual
3.cc. Practical
Laboratory
2.u. Direct
observation
2.v. Oral
questioning
2.w. Written Test
2.x. Demonstration
3. Perform
installation of
wiring devices for
floor and ground
fault current
interrupting
outlets

3.1 Select the wiring
devices used for
floor and ground
fault current
interrupter.
3.2 Install the wiring
devices for floor
and ground fault
current
interrupter
based on
standard
3.3 Notify the
completion of
work in
accordance with
the requirement.
3.a. Demonstration

3.b. Modular (self-
paced)

3.c. Lecture

3.d. Audio Visual

3.e. Practical
Laboratory

3.u. Direct
observation
3.v. Oral
questioning
3.w. Written Test
3.x. Demonstration

--- PDF PAGE 103 ---
TR – EIM NC IV - 101 -

Unit of
Competency
Learning Outcomes
Methodology
Assessment
Approach

4. Perform
installation of
electrical
protection system
for lightning and
grounding.

4.1 Plan and prepare
work.
4.2 Install electrical
protection
system.
4.3 Notify completion
of work.

4.a. Demonstration
4.b. Modular (self-
paced)
4.c. Lecture
4.d. Audio Visual
4.e. Practical
Laboratory
4.u. Direct
Observation
4.v. Written or Oral
demonstration
4.w. Oral
questioning
4.x. Written Test
4.y. Demonstration

5. Perform
installation of
electrical lighting
systems, auxiliary
outlets and
lighting fixtures.

5.1 Plan and prepare
work.

5.2 Install lighting
fixtures.

5.3 Notify the
completion or
work in
accordance with
the requirement.

5.a. Demonstration

5.b. Modular (self-
paced)

5.c. Lecture

5.d. Audio Visual

5.e. Practical
Laboratory
5.u. Direct
Observation
5.v. Written or Oral
Demonstration
5.w. Oral
questioning
5.x. Written Test
5.y. Demonstration

6. Perform
installation of
data
measurement
and control
systems on
electrical and
auxiliary
equipment.

1.1 Plan and
prepare work.

1.2 Request
materials, tools
and equipment
needed.

1.3 Install electrical,
auxiliary and
protection
system of an
equipment.

1.4 Install electrical
wiring.

1.5 Notify
completion of
work.

6.a. Demonstration

6.b. Modular (self-
paced)

6.c. Lecture

6.d. Audio Visual

6.e. Practical
Laboratory

6.u. Direct
observation

6.v. Oral
questioning

6.w. Written Test

6.x. Demonstration

--- PDF PAGE 104 ---
TR – EIM NC IV - 102 -

Unit of
Competency
Learning Outcomes
Methodology
Assessment
Approach
7. Assemble and
install electrical
lighting and
motor control
systems.

7.1 Check/Review
type and
purpose of
electrical control
system.
7.2 Request the
needs of
materials, tools
and equipment.
7.3 Inspect
electrical
materials and
tools.
7.4 Assemble
electrical control
system.
7.5 Notify
completion of
work.
7.a. Demonstration

7.b. Modular (self-
paced)

7.c. Lecture

7.d. Audio Visual

7.e. Practical
Laboratory

7.u. Direct
observation

7.v. Oral
questioning

7.w. Written Test

7.x. Demonstration

8. Perform
maintenance and
troubleshooting
works.

8.1 Plan, prepare
and coordinate
maintenance
works.
8.2 Maintain
electrical
system or
equipment
8.3 Troubleshoot
faults in an
electrical
system or
equipment
8.4 Notify completion
of work.
8.a. Demonstration

8.b. Modular (self-
paced)

8.c. Lecture

8.d. Audio Visual

8.e. Practical
Laboratory

8.u. Direct
observation

8.v. Oral
questioning

8.w. Written Test

8.x. Demonstration

--- PDF PAGE 105 ---
TR – EIM NC IV - 103 -

Unit of
Competency
Learning Outcomes
Methodology
Assessment
Approach
9. Supervise
/monitor
installation and
maintenance on
electrical
systems,
including
auxiliary,
control, lighting,
power and
protection
equipment.

9.1 Conduct Planning
and preparation
of work.
9.2 Evaluate request
materials, tools
and equipment
needed.
9.3 Supervise the
installation of
electrical, auxiliary
and protection
system of
equipment
prepared.
9.4 Supervise the
installation of
electrical wiring.
9.5 Notify completion
of work

9.a. Demonstration

9.b. Modular (self-
paced)

9.c. Lecture

9.d. Audio Visual

9.e. Practical
Laboratory

9.u. Direct
observation

9.v. Written and
oral
demonstration

9.w. Written Test

9.x. Demonstration
10 .Perform
commissioning of
electrical
equipment/syste
ms below 600
Volts.

10.1 Plan and
prepare
commissioning
activities.
10.2 Conduct
commissioning
on electrical
equipment/
system.
10.3 Turn over
electrical
equipment/
systems below
600 volts.
10.a. Demonstration

10.b. Modular (self-
paced)

10.c. Lecture

10.d. Audio Visual

10.e. Practical
Laboratory

10.u. Direct
Observation

10.v. Written or
oral
demonstration

10.w. Written Test

10.x. Demonstration

--- PDF PAGE 106 ---
TR – EIM NC IV - 104 -

11. Perform
programming
and installation
of basic
Programmable
Logic Controller
(PLC) system.

11.1 Plan and
prepare for
installation.
11.2 Identify
materials,
components
tools and testing
instrument.
11.3 Install/Test field
and control
devices.
11. 4 Create/Modify,
install and test
basic PLC
program.
11.a. Demonstration

11.b. Modular (self-
paced)

11.c. Lecture

11.d. Audio Visual

11.e. Practical
Laboratory

11.u. Direct
Observation

11.v. Written or oral
demonstration

11.w. Written Test

11.x. Demonstration

3.20 Training Delivery - The delivery of training should adhere to the
design of the curriculum.

3.21 Basic Principles of Competency – Based TVET- Delivery shall
be guided by the 10 basic principles of competency-based
TVET:

(1) The training is based on curriculum developed from the
competency standards;
(2) Learning is modular in its structure;
(3) Training
delivery
is
learner-centered
and
should
accommodate individualized and self-paced learning
strategies;
(4) Training is based on work that must be performed;
(5) Training materials are directly related to the competency
standards and the curriculum modules;
(6) Assessment is based on the collection of evidence of the
performance of work to the industry required standard;
(7) Training is based both on and off-the-job components;
(8) Training program allows for recognition of prior learning
(RPL) or current competencies;
(9) Training allows for multiple entry and exit; and
(10) Training programs are registered with the UTPRAS.

3.22 Training Modalities Programs -The competency-based TVET
system recognizes various types of delivery modes, both on
and off-the-job as long as the learning is driven by the
competency standards specified by the industry. The following
training modalities may be adopted when designing training
programs:

--- PDF PAGE 107 ---
TR – EIM NC IV - 105 -

(1) The dualized mode of training delivery is preferred and
recommended. Thus programs would contain both in-school
and in-industry training or fieldwork components. Details can
be referred to he Dual Training system (DTS) Implementing
Rules and Regulations.

(2) Modular/self-paced is a competency-based training modality
wherein the trainee is allowed to progress at his/her own
pace. The trainer only facilitates the training delivery.

(3) Peer teaching/mentoring is a training modality wherein fast
learners are given the opportunity to assist the slow learners.

(4) Supervised Industry Training or On-the-Job Training is an
approach in training designed to enhance the knowledge and
skills of the trainee through actual experience in the
workplace to acquire specific competencies prescribed in the
training regulations.

(5) Distance learning is a formal education process in which
majority of the instruction occurs when the students and
instructor are not in the same place. Distance learning may
employ correspondence study, or audio, video or computer
technologies.

(6) Project-based instruction is an authentic instructional model
or strategy in which students plan, implement and evaluate
projects that have real world applications.

3.30 Trainee Entry Requirements - To qualify as trainee for Electrical
Installation & Maintenance NC IV, a candidate must be:

(1)
a holder of Electrical Installation & Maintenance NC III or
equivalent experience and training.
(2)
can communicate both oral and in written
(3)
physically and mentally fit
(4)
with good moral character
(5)
can perform basic mathematical computation

This list does not include specific institutional requirements
such as educational attainment, appropriate work experience, and
others that may be required of the trainees by the school or training
center delivering the TVET program.

--- PDF PAGE 108 ---
TR – EIM NC IV - 106 -

3.40 Tools, Equipment and Materials

Recommended list of tools, equipment and materials for the training of
25 trainees for ELECTRICAL INSTALLATION & MAINTENANCE NC IV
are as follows:

TOOLS
MATERIALS
Qty.
Description
Qty.
Description
5 pcs.
Crimping tools
5 pcs.
Circuit breakers/Fuses (Din rail
type)

5 pcs.
PLC materials
5 pcs.
Pliers
5 pcs.
Relays (Din rail type)
5 sets
Screw drivers
5 pcs.
Timers (Din rail type)
5 sets
Wrenches (box & open)
5 pcs.
Terminal Blocks/Lugs (Din rail
type)
5 pcs.
Wire splicers/strippers
5 pcs.
Pilot lamps
5 pcs.
Measuring tools (e.g. Pull-push
meter)
5 pcs.
Actuators

20 pcs.
Push buttons (panel type)
EQUIPMENT
20 pcs.
Selector Switches (panel type)
Qty.
Description
5
lengths
Cable duct
5 units
Power supply
4
lengths
Din rail

- Automatic Voltage
Regulator (AVR)
3
packs
Wire Strap

- Un-interruptible
power supply (UPS)
20 pcs.
Wire Markers
5 units
Generators and motors
5 pack
Cable Tie
5 units
Transformer
20
meters
Cable (Royal cord)
5 units
Capacitors
10 pcs.
Glands/Grommet
5 units
Inverters/Rectifiers

2
boxes
Conductors
5 units
Controllers
5 rolls
Insulators
10 sets
- Motor controls
20 pcs.
Proper working clothes

- Electro-mechanical controllers
(e.g. Solenoid)

1 set
- Electro-Pneumatic controller
Forms/Manuals
5 pcs.
Pressure gauge

PLC plan and specification
5 pcs.
Pressure Analyzer/Gauge
manifold

Requisition form(s)
5 pcs.
Leak tester

Industry/Institution Quality Manual
10 units
Micro PLC

User’s guide
25 lic.
PLC Simulator Software

Drawings/diagrams

--- PDF PAGE 109 ---
TR – EIM NC IV - 107 -

3.50 Training Facilities

 Based on a class intake of 25 students/trainees, below are the space
requirement & their sizes:

3.60 Trainer’s Qualifications - The trainer who will handle the course must
have the following qualifications:

(1) Be a graduate of BS in Industrial Education, Major in Electrical
Technology or its equivalent
(2) Must have undergone training on Training Methodology I (TM I)
(3) He must be a holder of at least Electrical Installation & Maintenance
NC IV
(4) Good moral character
(5) Must be computer literate
(6) Must be physically and mentally fit
(7) Minimum of three (3) years relevant job/industry experience *

*Optional. Only when required by the hiring institution
Reference: TESDA Board Resolution No. 2004-03

Space Requirement
Size in Meters
Area in
Sq.
Meters
Total Area in
 Sq. Meters

1. Student/Trainee Working Space
2.50 x 2.50 per
student/trainee
6.25 per
student
156.25
2. Contextual Learning Laboratory/
Lecture Room

4 x 5

20

20
3. Learning Resource Center
4 x 5
20
20
4. Facilities/Equipment/ Circulation
area
10 x 6
60
60
TOTAL AREA

256.25

--- PDF PAGE 110 ---
TR – EIM NC IV - 108 -

4.00 NATIONAL ASSESSMENT AND CERTIFICATION

4.10 National Assessment - To attain the National Qualification of Electrical
Installation Maintenance NC IV, the candidate must demonstrate
competence in all the units of Basic Worker Competencies, Common
Construction Industry Competencies and Core Electrical Competencies
as listed in Section 1.30, on page 2.

4.20 Certification- The qualification of Electrical Installation and Maintenance
NC IV may be attained by candidates who have acquired Certificates of
Competency (COCs) in all the required units of competency. Successful
candidates shall be awarded the National Certificate for Electrical
Installation & Maintenance NC IV. If the candidate holds a National
Certificate in Electrical Installation and Maintenance NC II, he/she will be
required to acquire COCs only for Units of Competency Nos. 6 to 11. If
the candidate holds a National Certificate for Electrical Installation &
Maintenance NC III, he will be required to acquire COC’s only for Units of
Competency Nos. 9, 10 and 11 in order to acquire a National Certificate
for Electrical Installation & Maintenance NC IV. The guidelines on
assessment and certification are discussed in more detail in the
“Procedures Manual on Assessment and Certification” and “Guidelines
on the Implementation of the Philippine TVET Qualification and
Certification System (PTQCS)”.

4.20.1 Accumulation of certificates of competency (COCs) in al the
following areas

4.20.1.1 Performing roughing-in activities
• Prepare electrical power and hydraulic tools
• Perform roughing-in activities for communication and
distribution systems

4.20.1.2 Installing wiring
• Prepare electrical power and hydraulic tools
• Install wiring devices for floor and GFCI outlets

4.20.1.3 Installing electrical protection systems
• Prepare electrical power and hydraulic tools
• Installing electrical protection systems for lighting and
grounding

4.20.1.4 Installing lighting systems
• Prepare electrical power and hydraulic tools
• Install electrical lighting systems on auxiliary outlets
and lighting fixtures

--- PDF PAGE 111 ---
TR – EIM NC IV - 109 -

Note: Those who have unexpired Building-Wiring Installation NC II
or Electrical Installation and Maintenance NC II qualifications will not
need to accumulate the above COCs.

4.20.1.5 Install metering and control systems on electrical
and auxiliary equipment

4.20.1.6 Assemble and install electrical lighting and motor
control systems

4.20.1.7 Perform electrical maintenance and troubleshooting
work

4.20.1.8 Supervise/Monitor installation and maintenance of
electrical systems and auxiliaries including control,
lighting, power and protection equipment

4.20.1.9 Commission electrical equipment/systems

4.20.1.10 Program and install basic PLC systems

Note: Those who have unexpired Electrical Installation and
Maintenance NC III qualifications will not need to accumulate the
above COCs.

4.20.2
Demonstration
of
competence
through
project-type
assessment covering all the required units of the
qualification

4.21. Assessment shall focus on the core units of competency. The basic
and common units shall be integrated or assessed concurrently with
the core units.

4.22. The following are qualified to apply for assessment and certification:

(1) Graduates of formal, non-formal and informal including
enterprise-based training programs

(2) Experienced Workers (wage-employed or self-employed)

--- PDF PAGE 112 ---
TR – EIM NC IV - 110 -

5.00 ACKNOWLEDGEMENTS

The Technical Education and Skills Development Authority (TESDA)
wishes to extend thanks and appreciation to the many representatives of
business, industry, academe and government agencies who donated their time
and expertise to the development and validation of these Training Regulations.

THE TECHNICAL EXPERT PANEL (TEP)

ENGR. HIPOLITO A. LEONCIO, PEE
 Managing Director
 Phasor Construction Corporation
 3/F Glialcon Bldg. Blumentritt St., San Juan, Metro Manila
 Telephone: 723-7675; 726-6748

ENGR. NICHOLAS C. BALDERRAMA, PEE
ENGR. GREGORIO Y. GUEVARRA, PEE
Consultant
President
Greenlee CP Electrical Corporation
GRL Electric Corporation
2144 Pedro Gil Street, Sta. Ana, Manila
EDSA, Cubao, Quezon City
Telephone: 564-1996
Tel. Nos.: 912-9141; 421-7182

ENGR. PABLITO R. FREO, RME
ENGR. RUBEN J. DICHOSO, REE
Vice President
Trainer/Consultant
GRL Electric Corporation
Gokongwei Brothers Foundation, Inc.
EDSA, Cubao, Quezon City
Litton Mills Compound, A. Rodriguez Avenue
Tel. Nos.: 912-9141; 421-7182
Rosario, Pasig City

The TESDA Board – Standards Setting and Systems Development Committee

The Management and Staff of the TESDA Secretariat

• Qualifications and Standards Office

o
Competency Standards Division

o
Curriculum and Training Aids Division
